within OpalRT.GenUnits.GENROU;
class GENROU
  parameter Real partType = 1;
  // GENROU Parameters
  parameter Integer IBUS = 100 "Located system bus" annotation(Dialog(tab = "General"));
  parameter String M_ID = "M1" "Machine Identifier" annotation(Dialog(tab = "General"));
  parameter Real P_gen = 1100 "Bus Active Power, MW" annotation(Dialog(tab = "General"));
  parameter Real Q_gen = 342.702 "Bus Reactive Power, MVAR" annotation(Dialog(tab = "General"));
  parameter Real Vt_abs = 1.03 "Bus Voltage Magnitude, p.u." annotation(Dialog(tab = "General"));
  parameter Real Vt_ang = -10.96 "Bus Voltage Angle, deg." annotation(Dialog(tab = "General"));
  parameter Real SB = 1000 "Machine Base Power, MVA" annotation(Dialog(tab = "General"));
  parameter Real fn = 50 "Nominal frequency" annotation(Dialog(tab = "General"));
  parameter Real ZSOURCE_RE = 0 "Machine source impedence" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tdo_p = 7 "d-axis transient time constant" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tdo_s = 0.03 "d-axis sub-transient time constant, s" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tqo_p = 0.7 "q-axis transient time constant, s" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tqo_s = 0.04 "d-axis sub-transient time constant, s" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real H = 50 "Inertia constant" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real D = 0 "Speed damping" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xd = 0.2 "d-axis reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xq = 0.19 "q-axis reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xd_p = 0.06 "d-axis transient reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xq_p = 0.06 "q-axis transient reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xd_s = 0.02 "d-axis sub-transient reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xl = 0.03 "Reactance due to the leakage flux which does not cross the air gap, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real S1 = 0.4 "saturation function value for 1 p.u. input" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real S12 = 0.8 "saturation function value for 1.2 p.u. input" annotation(Dialog(tab = "GENROU Parameters"));
  OpalRT.Electrical.Machine.SynchronousMachine.GENROU genrou1(IBUS = IBUS, ID = M_ID, P_gen = P_gen, Q_gen = Q_gen, Vt_abs = Vt_abs, Vt_ang = Vt_ang, SB = SB, fn = fn, ZSOURCE_RE = ZSOURCE_RE, Tdo_p = Tdo_p, Tdo_s = Tdo_s, Tqo_p = Tqo_p, Tqo_s = Tqo_s, H = H, D = D, Xd = Xd, Xq = Xq, Xd_p = Xd_p, Xq_p = Xq_p, Xd_s = Xd_s, Xl = Xl, S1 = S1, S12 = S12) annotation(Placement(visible = true, transformation(origin = {-60, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  OpalRT.NonElectrical.Connector.PwPin bus0 annotation(Placement(visible = true, transformation(origin = {-26, 32}, extent = {{-5, -5}, {5, 5}}, rotation = 0), iconTransformation(origin = {100, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  input OpalRT.NonElectrical.Connector.InputInterfacePin TRIP annotation(Placement(visible = true, transformation(origin = {-100, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-200, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
equation
  connect(TRIP, genrou1.TRIP) annotation(Line(points = {{-100, 60}, {-59.6811, 60}, {-59.6811, 50.3417}, {-59.6811, 50.3417}}));
  connect(bus0, genrou1.p) annotation(Line(points = {{-26, 32}, {-37.246, 32}, {-37.246, 31.377}, {-49.4357, 31.377}}));
  connect(genrou1.EFD0, genrou1.EFD) annotation (Line(points = {{-71,31},{-72,
          31},{-72,34},{-72,34}}, color = {0,0,127}));
  connect(genrou1.PMECH0, genrou1.PMECH) annotation (Line(points = {{-71,43},{-71.5576,
          43},{-71.5576,45.1467},{-71.5576,45.1467}}, color = {0,0,127}));
  annotation(Diagram(coordinateSystem(extent = {{-200, -100}, {100, 100}}, preserveAspectRatio = true, initialScale = 0.1, grid = {2, 2})), experiment(StartTime = 0, StopTime = 20, Tolerance = 1e-06, Interval = 0.01), Icon(coordinateSystem(extent = {{-200, -100}, {100, 100}}, preserveAspectRatio = true, initialScale = 0.1, grid = {2, 2}), graphics={ Rectangle(origin = {-50, 0}, extent = {{-149.774, 100}, {149.774, -100}}), Text(origin = {-60.16, 5.76}, extent = {{-72.35, 23.36}, {72.35, -23.36}}, textString = "GENROU"), Text(origin = {77.128, -86.6058}, extent = {{-39.434, 24.942}, {7.19, -8.82}}, textString = "PIN")}));
end GENROU;
