within OpalRT.GenUnits.GENROU;
class GENROU_EXAC1_TGOV1
  parameter Real partType = 1;
  // GENROU Parameters
  parameter Integer IBUS = 100 "Located system bus" annotation(Dialog(tab = "General"));
  parameter String M_ID = "M1" "Machine Identifier" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real P_gen = 1100 "Bus Active Power, MW" annotation(Dialog(tab = "General"));
  parameter Real Q_gen = 342.702 "Bus Reactive Power, MVAR" annotation(Dialog(tab = "General"));
  parameter Real Vt_abs = 1.03 "Bus Voltage Magnitude, p.u." annotation(Dialog(tab = "General"));
  parameter Real Vt_ang = -10.96 "Bus Voltage Angle, deg." annotation(Dialog(tab = "General"));
  parameter Real SB = 1000 "Machine Base Power, MVA" annotation(Dialog(tab = "General"));
  parameter Real fn = 50 "Nominal frequency" annotation(Dialog(tab = "General"));
  parameter Real ZSOURCE_RE = 0 "Machine source impedence" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tdo_p = 7 "d-axis transient time constant" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tdo_s = 0.03 "d-axis sub-transient time constant, s" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tqo_p = 0.7 "q-axis transient time constant, s" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tqo_s = 0.04 "d-axis sub-transient time constant, s" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real H = 50 "Inertia constant" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real D = 0 "Speed damping" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xd = 0.2 "d-axis reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xq = 0.19 "q-axis reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xd_p = 0.06 "d-axis transient reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xq_p = 0.06 "q-axis transient reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xd_s = 0.02 "d-axis sub-transient reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xl = 0.03 "Reactance due to the leakage flux which does not cross the air gap, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real S1 = 0.4 "saturation function value for 1 p.u. input" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real S12 = 0.8 "saturation function value for 1.2 p.u. input" annotation(Dialog(tab = "GENROU Parameters"));
  // EXAC1 Parameters
  parameter Real TR_ex = 0.1 "(sec)" annotation(Dialog(tab = "EXAC1 Parameters"));
  parameter Real TB_ex = 12 "(sec)" annotation(Dialog(tab = "EXAC1 Parameters"));
  parameter Real TC_ex = 10 "(sec)" annotation(Dialog(tab = "EXAC1 Parameters"));
  parameter Real KA_ex = 400 annotation(Dialog(tab = "EXAC1 Parameters"));
  parameter Real TA_ex = 5 "(sec)" annotation(Dialog(tab = "EXAC1 Parameters"));
  parameter Real VRMAX_ex = 5 "or zero" annotation(Dialog(tab = "EXAC1 Parameters"));
  parameter Real VRMIN_ex = -5 annotation(Dialog(tab = "EXAC1 Parameters"));
  parameter Real TE_ex = 0.08 "(sec)" annotation(Dialog(tab = "EXAC1 Parameters"));
  parameter Real KF_ex = 0.2 annotation(Dialog(tab = "EXAC1 Parameters"));
  parameter Real TF_ex = 1.2 "(>0) (sec)" annotation(Dialog(tab = "EXAC1 Parameters"));
  parameter Real KC_ex = 0.4 annotation(Dialog(tab = "EXAC1 Parameters"));
  parameter Real KD_ex = 0.4 annotation(Dialog(tab = "EXAC1 Parameters"));
  parameter Real KE_ex = 0.5 "or zero" annotation(Dialog(tab = "EXAC1 Parameters"));
  parameter Real E1_ex = 4 annotation(Dialog(tab = "EXAC1 Parameters"));
  parameter Real SE_E1_ex = 0.4 annotation(Dialog(tab = "EXAC1 Parameters"));
  parameter Real E2_ex = 5 annotation(Dialog(tab = "EXAC1 Parameters"));
  parameter Real SE_E2_ex = 0.5 annotation(Dialog(tab = "EXAC1 Parameters"));
  //
  // TGOV1 Parameters
  parameter Real R_tg = 0.05 annotation(Dialog(tab = "TGOV1 Parameters"));
  parameter Real T1_tg = 0.5 "(>0) (sec)" annotation(Dialog(tab = "TGOV1 Parameters"));
  parameter Real VMAX_tg = 3 annotation(Dialog(tab = "TGOV1 Parameters"));
  parameter Real VMIN_tg = 0 annotation(Dialog(tab = "TGOV1 Parameters"));
  parameter Real T2_tg = 2.1 annotation(Dialog(tab = "TGOV1 Parameters"));
  parameter Real T3_tg = 7 "(>0) (sec)" annotation(Dialog(tab = "TGOV1 Parameters"));
  parameter Real Dt_tg = 0 annotation(Dialog(tab = "TGOV1 Parameters"));
  OpalRT.Electrical.Control.TurbineGovernor.TGOV1 tgov11(R = R_tg, T1 = T1_tg, VMAX = VMAX_tg, VMIN = VMIN_tg, T2 = T2_tg, T3 = T3_tg, Dt = Dt_tg) annotation(Placement(visible = true, transformation(origin = {-24, -30}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  OpalRT.Electrical.Control.Excitation.EXAC1 exac11(ID = M_ID, TR = TR_ex, TB = TB_ex, TC = TC_ex, KA = KA_ex, TA = TA_ex, VRMAX = VRMAX_ex, VRMIN = VRMIN_ex, TE = TE_ex, KF = KF_ex, TF = TF_ex, KC = KC_ex, KD = KD_ex, KE = KE_ex, E1 = E1_ex, SE_E1 = SE_E1_ex, E2 = E2_ex, SE_E2 = SE_E2_ex) annotation(Placement(visible = true, transformation(origin = {-29, -3}, extent = {{-15, -15}, {15, 15}}, rotation = 0)));
  OpalRT.Electrical.Machine.SynchronousMachine.GENROU genrou1(ID = M_ID, P_gen = P_gen, Q_gen = Q_gen, Vt_abs = Vt_abs, Vt_ang = Vt_ang, SB = SB, fn = fn, ZSOURCE_RE = ZSOURCE_RE, Tdo_p = Tdo_p, Tdo_s = Tdo_s, Tqo_p = Tqo_p, Tqo_s = Tqo_s, H = H, D = D, Xd = Xd, Xq = Xq, Xd_p = Xd_p, Xq_p = Xq_p, Xd_s = Xd_s, Xl = Xl, S1 = S1, S12 = S12) annotation(Placement(visible = true, transformation(origin = {15, -15}, extent = {{-15, -15}, {15, 15}}, rotation = 0)));
  OpalRT.NonElectrical.Connector.PwPin bus0 annotation(Placement(visible = true, transformation(origin = {60, -40}, extent = {{-5, -5}, {5, 5}}, rotation = 0), iconTransformation(origin = {100, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Sources.Constant const(k = 0) annotation(Placement(visible = true, transformation(origin = {-64, 8}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  input OpalRT.NonElectrical.Connector.InputInterfacePin TRIP annotation(Placement(visible = true, transformation(origin = {0, 40}, extent = {{-5, -5}, {5, 5}}, rotation = 0), iconTransformation(origin = {20, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  input OpalRT.NonElectrical.Connector.InputInterfacePin dVREF annotation(Placement(visible = true, transformation(origin = {-81, -9}, extent = {{-5, -5}, {5, 5}}, rotation = 0), iconTransformation(origin = {-80, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  input OpalRT.NonElectrical.Connector.InputInterfacePin dGREF1 annotation(Placement(visible = true, transformation(origin = {-70, -28}, extent = {{-5, -5}, {5, 5}}, rotation = 0), iconTransformation(origin = {-60, 60}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
equation
  connect(exac11.VI, genrou1.VI) annotation(Line(points = {{-14, 6}, {44.3226, 6}, {44.3226, -15.0989}, {29.7108, -15.0989}, {29.7108, -15.0989}}, color = {0, 0, 127}));
  connect(genrou1.VI, tgov11.VI) annotation(Line(points = {{30, -15}, {44.5661, -15}, {44.5661, -55.7686}, {-46.0273, -55.7686}, {-46.0273, -29.4672}, {-33.8508, -29.4672}, {-33.8508, -29.4672}}, color = {0, 0, 127}));
  connect(genrou1.MBASE, tgov11.MBASE) annotation(Line(points = {{30, -23.1}, {41.4002, -23.1}, {41.4002, -52.1156}, {-42.8614, -52.1156}, {-42.8614, -34.3378}, {-34.3378, -34.3378}, {-34.3378, -34.3378}}, color = {0, 0, 127}));
  connect(dVREF, exac11.dVREF) annotation(Line(points = {{-81, -9}, {-69.6498, -9}, {-69.6498, -11.6895}, {-44.8097, -11.6895}, {-44.8097, -11.6895}}));
  connect(dGREF1, tgov11.dGREF) annotation(Line(points = {{-70, -28}, {-51.1415, -28}, {-51.1415, -21.6742}, {-34.8249, -21.6742}, {-34.8249, -21.6742}}));
  connect(genrou1.PMECH0, tgov11.PMECH0) annotation(Line(points = {{5.55112e-16, -27}, {-9.25417, -27}, {-9.25417, -24.5966}, {-13.1507, -24.5966}, {-13.1507, -24.5966}}, color = {0, 0, 127}));
  connect(TRIP, genrou1.TRIP) annotation(Line(points = {{0, 40}, {15.0451, 40}, {15.0451, 0}, {15, 0}}));
  connect(genrou1.p, bus0) annotation(Line(points = {{15, -30}, {15.6701, -30}, {15.6701, -40.6963}, {60, -40.6963}, {60, -40}}));
  connect(exac11.EFD0, genrou1.EFD0) annotation(Line(points = {{-14, -15}, {-7, -15}, {-7, -15}, {-0.3, -15}}, color = {0, 0, 127}));
  connect(exac11.EFD, genrou1.EFD) annotation(Line(points = {{-14, -12}, {-8, -12}, {-8, -10.8}, {0, -10.8}}, color = {0, 0, 127}));
  connect(exac11.ETERM0, genrou1.ETERM0) annotation(Line(points = {{-14, -9}, {-7, -9}, {-7, -7.5}, {-0.3, -7.5}}, color = {0, 0, 127}));
  connect(exac11.EX_AUX, genrou1.EX_AUX) annotation(Line(points = {{-14, -5.1}, {-8, -5.1}, {-8, -3}, {-0.3, -3}}, color = {0, 0, 127}));
  connect(exac11.XADIFD, genrou1.XADIFD) annotation(Line(points = {{-44, 4.5}, {-50, 4.5}, {-50, 20}, {38, 20}, {38, -7.5}, {30, -7.5}}, color = {0, 0, 127}));
  connect(const.y, exac11.VOTHSG) annotation(Line(points = {{-58.5, 8}, {-56, 8}, {-56, -8.4}, {-44, -8.4}}, color = {0, 0, 127}));
  connect(exac11.VOEL, exac11.VOTHSG) annotation(Line(points = {{-44, -4.2}, {-50, -4.2}, {-50, -4}, {-56, -4}, {-56, -8.4}, {-44, -8.4}}, color = {0, 0, 127}));
  connect(exac11.VUEL, exac11.VOTHSG) annotation(Line(points = {{-44, 0}, {-56, 0}, {-56, -8.4}, {-44, -8.4}}, color = {0, 0, 127}));
  connect(genrou1.PMECH, tgov11.PMECH) annotation(Line(points = {{0, -24}, {-8, -24}, {-8, -22}, {-14, -22}}, color = {0, 0, 127}));
  connect(tgov11.SLIP, genrou1.SLIP) annotation(Line(points = {{-34, -38}, {-40, -38}, {-40, -48}, {36, -48}, {36, -27}, {30, -27}}, color = {0, 0, 127}));
  annotation(Diagram(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = true, initialScale = 0.1, grid = {2, 2})), Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = true, initialScale = 0.1, grid = {2, 2}), graphics={  Rectangle(origin = {1.13895, -0.455581}, extent = {{-95.8998, 87.016}, {94.0775, -92.2551}}), Text(origin = {57.0615, -57.2869}, extent = {{25.85, -23.58}, {-20.1552, 17.8852}}, textString = "PIN"), Text(origin = {-5.13093, 9.23212}, extent = {{-73.46, 18.79}, {83.94, -29.04}}, textString = "GENROU_EXAC1_TGOV1")}));
end GENROU_EXAC1_TGOV1;
