within OpalRT.GenUnits.GENROU;
block GENROU_EXAC3
  parameter Real partType = 1;
  // GENROU Parameters
  parameter Integer IBUS = 100 "Located system bus" annotation(Dialog(tab = "General"));
  parameter String M_ID = "M1" "Machine Identifier" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real P_gen = 1100 "Bus Active Power, MW" annotation(Dialog(tab = "General"));
  parameter Real Q_gen = 342.702 "Bus Reactive Power, MVAR" annotation(Dialog(tab = "General"));
  parameter Real Vt_abs = 1.03 "Bus Voltage Magnitude, p.u." annotation(Dialog(tab = "General"));
  parameter Real Vt_ang = -10.96 "Bus Voltage Angle, deg." annotation(Dialog(tab = "General"));
  parameter Real SB = 1000 "Machine Base Power, MVA" annotation(Dialog(tab = "General"));
  parameter Real fn = 50 "Nominal frequency" annotation(Dialog(tab = "General"));
  parameter Real ZSOURCE_RE = 0 "Machine source impedence" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tdo_p = 7 "d-axis transient time constant" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tdo_s = 0.03 "d-axis sub-transient time constant, s" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tqo_p = 0.7 "q-axis transient time constant, s" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tqo_s = 0.04 "d-axis sub-transient time constant, s" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real H = 50 "Inertia constant" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real D = 0 "Speed damping" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xd = 0.2 "d-axis reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xq = 0.19 "q-axis reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xd_p = 0.06 "d-axis transient reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xq_p = 0.06 "q-axis transient reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xd_s = 0.02 "d-axis sub-transient reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xl = 0.03 "Reactance due to the leakage flux which does not cross the air gap, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real S1 = 0.4 "saturation function value for 1 p.u. input" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real S12 = 0.8 "saturation function value for 1.2 p.u. input" annotation(Dialog(tab = "GENROU Parameters"));
  // EXAC3 Parameters
  parameter Real TR_ex = 0.02 "regulator input filter time constant (sec)" annotation(Dialog(tab = "EXAC3 Parameters"));
  parameter Real TB_ex = 0.1 " lag time constant of voltage regulator (s)" annotation(Dialog(tab = "EXAC3 Parameters"));
  parameter Real TC_ex = 1 " lead time constant of voltage regulator (s)" annotation(Dialog(tab = "EXAC3 Parameters"));
  parameter Real KA_ex = 10 "(pu) voltage regulator gain" annotation(Dialog(tab = "EXAC3 Parameters"));
  parameter Real TA_ex = 0.02 "(sec) regulator time constant" annotation(Dialog(tab = "EXAC3 Parameters"));
  parameter Real VAMAX_ex = 10 "(pu) regulator output maximum limit" annotation(Dialog(tab = "EXAC3 Parameters"));
  parameter Real VAMIN_ex = -10 "(pu) regulator output minimum limit" annotation(Dialog(tab = "EXAC3 Parameters"));
  parameter Real TE_ex = 0.35 "Exciter time constant" annotation(Dialog(tab = "EXAC3 Parameters"));
  parameter Real KLV_ex = 0.4 "Gain used in the minimum field voltage limiter loop" annotation(Dialog(tab = "EXAC3 Parameters"));
  parameter Real KR_ex = 0.4 "Constant associated with regulator and alternator field" annotation(Dialog(tab = "EXAC3 Parameters"));
  parameter Real KF_ex = 1 "Excitation control system stabilizer gains" annotation(Dialog(tab = "EXAC3 Parameters"));
  parameter Real TF_ex = 1.0 "Excitation control system stabilizer time constant, sec" annotation(Dialog(tab = "EXAC3 Parameters"));
  parameter Real KN_ex = 0.4 "Excitation control system stabilizer gain" annotation(Dialog(tab = "EXAC3 Parameters"));
  parameter Real EFDN_ex = 0.4 "Value of EFD at which feedback gain changes" annotation(Dialog(tab = "EXAC3 Parameters"));
  parameter Real KC_ex = 0.02 "Rectifier loading factor proportional to commutating reactance" annotation(Dialog(tab = "EXAC3 Parameters"));
  parameter Real KD_ex = 0.02 "Demagnetizing factor" annotation(Dialog(tab = "EXAC3 Parameters"));
  parameter Real KE_ex = 1 "exciter constant related fo self-excited field" annotation(Dialog(tab = "EXAC3 Parameters"));
  parameter Real VLV_ex = 0.4 "Field voltage used in the minimum field voltage limiter loop" annotation(Dialog(tab = "EXAC3 Parameters"));
  parameter Real E1_ex = 4 "Exciter voltages at which exciter saturation is defined" annotation(Dialog(tab = "EXAC3 Parameters"));
  parameter Real SE_E1_ex = 0.4 "Exciter saturation function value at E1" annotation(Dialog(tab = "EXAC3 Parameters"));
  parameter Real E2_ex = 5 "Exciter voltages at which exciter saturation is defined" annotation(Dialog(tab = "EXAC3 Parameters"));
  parameter Real SE_E2_ex = 0.5 "Exciter saturation function value at E2" annotation(Dialog(tab = "EXAC3 Parameters"));
  //
  OpalRT.Electrical.Control.Excitation.EXAC3 exac31(TR = TR_ex, TB = TB_ex, TC = TC_ex, KA = KA_ex, TA = TA_ex, VAMAX = VAMAX_ex, VAMIN = VAMIN_ex, TE = TE_ex, KLV = KLV_ex, KR = KR_ex, KF = KF_ex, TF = TF_ex, KN = KN_ex, EFDN = EFDN_ex, KC = KC_ex, KD = KD_ex, KE = KE_ex, VLV = VLV_ex, E1 = E1_ex, SE_E1 = SE_E1_ex, E2 = E2_ex, SE_E2 = SE_E2_ex) annotation(Placement(visible = true, transformation(origin = {-22.5, 12.5}, extent = {{-15.5, -15.5}, {15.5, 15.5}}, rotation = 0)));
  Modelica.Blocks.Sources.Constant const(k = 0) annotation(Placement(visible = true, transformation(origin = {-58, 24}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  OpalRT.Electrical.Machine.SynchronousMachine.GENROU genrou1(ID = M_ID, P_gen = P_gen, Q_gen = Q_gen, Vt_abs = Vt_abs, Vt_ang = Vt_ang, SB = SB, fn = fn, ZSOURCE_RE = ZSOURCE_RE, Tdo_p = Tdo_p, Tdo_s = Tdo_s, Tqo_p = Tqo_p, Tqo_s = Tqo_s, H = H, D = D, Xd = Xd, Xq = Xq, Xd_p = Xd_p, Xq_p = Xq_p, Xd_s = Xd_s, Xl = Xl, S1 = S1, S12 = S12) annotation(Placement(visible = true, transformation(origin = {20, 0}, extent = {{-15, -15}, {15, 15}}, rotation = 0)));
  input OpalRT.NonElectrical.Connector.InputInterfacePin TRIP annotation(Placement(visible = true, transformation(origin = {13, 24}, extent = {{-5, -5}, {5, 5}}, rotation = 0), iconTransformation(origin = {-90, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  input OpalRT.NonElectrical.Connector.InputInterfacePin dVREF annotation(Placement(visible = true, transformation(origin = {-77, 6}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-90, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  OpalRT.NonElectrical.Connector.PwPin bus0 annotation(Placement(visible = true, transformation(origin = {65, -25}, extent = {{-5, -5}, {5, 5}}, rotation = 0), iconTransformation(origin = {100, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
equation
  connect(exac31.dVREF, dVREF) annotation(Line(points = {{-38, 3.2}, {-74.5501, 3.2}, {-74.5501, 2.57069}, {-74.5501, 2.57069}}, color = {0, 0, 127}));
  connect(bus0, genrou1.p) annotation(Line(points = {{65, -25}, {20, -25}, {20, -15}}));
  connect(genrou1.TRIP, TRIP) annotation(Line(points = {{20, 15}, {20.2733, 15}, {20.2733, 24}, {13, 24}}, color = {0, 0, 127}));
  connect(genrou1.EFD0, exac31.EFD0) annotation(Line(points = {{4.7, 0}, {0, 0}, {0, 0.1}, {-7, 0.1}}, color = {0, 0, 127}));
  connect(exac31.EFD, genrou1.EFD) annotation(Line(points = {{-7, 3.2}, {-1.5, 3.2}, {-1.5, 4.2}, {5, 4.2}}, color = {0, 0, 127}));
  connect(exac31.ETERM0, genrou1.ETERM0) annotation(Line(points = {{-7, 6.3}, {-1.5, 6.3}, {-1.5, 7.5}, {4.7, 7.5}}, color = {0, 0, 127}));
  connect(exac31.EX_AUX, genrou1.EX_AUX) annotation(Line(points = {{-7, 10.33}, {-1, 10.33}, {-1, 12}, {4.7, 12}}, color = {0, 0, 127}));
  connect(genrou1.VI, exac31.VI) annotation(Line(points = {{35, 0}, {47.3008, 0}, {47.3008, 31.1054}, {-0.257069, 31.1054}, {-0.257069, 21.5938}, {-6.42674, 21.5938}, {-6.42674, 21.5938}}, color = {0, 0, 127}));
  connect(exac31.XADIFD, genrou1.XADIFD) annotation(Line(points = {{-38, 20.25}, {-45, 20.25}, {-45, 36}, {39, 36}, {39, 7.5}, {35, 7.5}}, color = {0, 0, 127}));
  connect(exac31.VUEL, const.y) annotation(Line(points = {{-38, 15.6}, {-49, 15.6}, {-49, 24}, {-52.5, 24}}, color = {0, 0, 127}));
  connect(exac31.VOEL, const.y) annotation(Line(points = {{-38, 11.26}, {-49, 11.26}, {-49, 24}, {-52.5, 24}}, color = {0, 0, 127}));
  connect(exac31.VOTHSG, const.y) annotation(Line(points = {{-38, 6.92}, {-49, 6.92}, {-49, 24}, {-52.5, 24}}, color = {0, 0, 127}));
  connect(genrou1.PMECH0, genrou1.PMECH) annotation(Line(points = {{5, -12}, {1, -12}, {1, -9}, {5, -9}}, color = {0, 0, 127}));
  annotation(Diagram(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = true, initialScale = 0.1, grid = {1, 1})), Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = true, initialScale = 0.1, grid = {1, 1}), graphics={  Rectangle(origin = {-1.36674, 26.4237}, extent = {{-88.3827, 36.4465}, {94.3052, -90.4328}}), Text(origin = {-31.89, -1.02}, extent = {{-48.06, 27.45}, {116.4, -21.07}}, textString = "GENROU_EXAC3"), Text(origin = {-28.0449, 24.0306}, extent = {{-48.06, 27.45}, {-14.7288, 7.43627}}, textString = "TRIP"), Text(origin = {-29.22, -57.42}, extent = {{-48.06, 27.45}, {-7.66044, 9.49245}}, textString = "dVREF"), Text(origin = {93.4388, -56.31}, extent = {{-25.9391, 26.3097}, {-7.66, 9.49}}, textString = "Pin")}));
end GENROU_EXAC3;
