within OpalRT.GenUnits.GENROU;
model GENROU_EXPIC1_PSS2A_TGOV1
  parameter Real partType = 1;
  // GENROU Parameters
  parameter Integer IBUS = 100 "Located system bus" annotation(Dialog(tab = "General"));
  parameter String M_ID = "M1" "Machine Identifier" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real P_gen = 1100 "Bus Active Power, MW" annotation(Dialog(tab = "General"));
  parameter Real Q_gen = 342.702 "Bus Reactive Power, MVAR" annotation(Dialog(tab = "General"));
  parameter Real Vt_abs = 1.03 "Bus Voltage Magnitude, p.u." annotation(Dialog(tab = "General"));
  parameter Real Vt_ang = -10.96 "Bus Voltage Angle, deg." annotation(Dialog(tab = "General"));
  parameter Real SB = 1000 "Machine Base Power, MVA" annotation(Dialog(tab = "General"));
  parameter Real fn = 50 "Nominal frequency" annotation(Dialog(tab = "General"));
  parameter Real ZSOURCE_RE = 0 "Machine source impedence" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tdo_p = 7 "d-axis transient time constant" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tdo_s = 0.03 "d-axis sub-transient time constant, s" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tqo_p = 0.7 "q-axis transient time constant, s" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tqo_s = 0.04 "d-axis sub-transient time constant, s" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real H = 50 "Inertia constant" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real D = 0 "Speed damping" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xd = 0.2 "d-axis reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xq = 0.19 "q-axis reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xd_p = 0.06 "d-axis transient reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xq_p = 0.06 "q-axis transient reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xd_s = 0.02 "d-axis sub-transient reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xl = 0.03 "Reactance due to the leakage flux which does not cross the air gap, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real S1 = 0.4 "saturation function value for 1 p.u. input" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real S12 = 0.8 "saturation function value for 1.2 p.u. input" annotation(Dialog(tab = "GENROU Parameters"));
  // EXPIC1 Parameters
  parameter Real TR_ex = 0.1 "(sec)" annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real KA_ex = 0.2 annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real TA1_ex = 12 "(sec)" annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real VR1_ex = 5 "or zero" annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real VR2_ex = -5 annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real TA2_ex = 10 "(sec)" annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real TA3_ex = 400 annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real TA4_ex = 5 "(sec)" annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real VRMAX_ex = 5 "or zero" annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real VRMIN_ex = -5 annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real KF_ex = 0.2 annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real TF1_ex = 1.2 "(>0) (sec)" annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real TF2_ex = 1.2 "(>0) (sec)" annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real EFDMAX_ex = 5 "or zero" annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real EFDMIN_ex = -5 annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real KE_ex = 0.2 annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real TE_ex = 0.08 "(sec)" annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real E1_ex = 4 annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real SE_E1_ex = 0.4 annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real E2_ex = 5 annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real SE_E2_ex = 0.5 annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real KP_ex = 0.4 annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real KI_ex = 0.5 "or zero" annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real KC_ex = 0.4 annotation(Dialog(tab = "EXPIC1 Parameters"));
  // TGOV1 Parameters
  parameter Real R_tg = 0.06 annotation(Dialog(tab = "TGOV1 Parameters"));
  parameter Real T1_tg = 0.5 "(>0) (sec)" annotation(Dialog(tab = "TGOV1 Parameters"));
  parameter Real VMAX_tg = 1 annotation(Dialog(tab = "TGOV1 Parameters"));
  parameter Real VMIN_tg = 0 annotation(Dialog(tab = "TGOV1 Parameters"));
  parameter Real T2_tg = 1 annotation(Dialog(tab = "TGOV1 Parameters"));
  parameter Real T3_tg = 1 "(>0) (sec)" annotation(Dialog(tab = "TGOV1 Parameters"));
  parameter Real Dt_tg = 0 annotation(Dialog(tab = "TGOV1 Parameters"));
  // PSS2A Parameters
  parameter Real TW1_pss = 1 ">0" annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real TW2_pss = 4 "To bypass second washout, first signal: set Tw2 = 0" annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real T6_pss = 0.01 "To bypass first signal transducer: set T6 = 0" annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real TW3_pss = 1 ">0" annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real TW4_pss = 1 "To bypass second washout, second signal: set Tw4 = 0" annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real T7_pss = 2 "To bypass second signal transducer: set T7 = 0" annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real KS2_pss = 0.4 "T7/(2*H)" annotation(Dialog(tab = "PSS2A Parameters"));
  //T7/(2*H);
  parameter Real KS3_pss = 10 annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real T8_pss = 0.3 annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real T9_pss = 0.15 ">0" annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real KS1_pss = 20 annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real T1_pss = 0.4 "To bypass first lead-lag: set T1 = T2 = 0" annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real T2_pss = 0.07 annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real T3_pss = 0.3 "To bypass first lead-lag: set T1 = T2 = 0" annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real T4_pss = 0.06 annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real VSTMAX_pss = 0.5 annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real VSTMIN_pss = -0.5 annotation(Dialog(tab = "PSS2A Parameters"));
  // PSS2A ICONs
  parameter Real M0_pss = 2 "ICS1, first stabilizer input code" annotation(Dialog(tab = "PSS2A Parameters", group = "ICONs"));
  parameter Real M1_pss = 0 "REMBUS1, first remote bus number" annotation(Dialog(tab = "PSS2A Parameters", group = "ICONs"));
  parameter Real M2_pss = 2 "ICS2, second stabilizer input code" annotation(Dialog(tab = "PSS2A Parameters", group = "ICONs"));
  parameter Real M3_pss = 0 "REMBUS2, second remote bus number" annotation(Dialog(tab = "PSS2A Parameters", group = "ICONs"));
  parameter Real M4_pss = 1 "M, ramp tracking filter" annotation(Dialog(tab = "PSS2A Parameters", group = "ICONs"));
  parameter Real M5_pss = 1 "N, ramp tracking filter" annotation(Dialog(tab = "PSS2A Parameters", group = "ICONs"));
  OpalRT.Electrical.Control.TurbineGovernor.TGOV1 tgov11(R = R_tg, T1 = T1_tg, VMAX = VMAX_tg, VMIN = VMIN_tg, T2 = T2_tg, T3 = T3_tg, Dt = Dt_tg) annotation(Placement(visible = true, transformation(origin = {5, -49}, extent = {{-15, -15}, {15, 15}}, rotation = 0)));
  input OpalRT.NonElectrical.Connector.InputInterfacePin dGREF1 annotation(Placement(visible = true, transformation(origin = {-63, -47}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-80, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  OpalRT.Electrical.Control.Stabilizer.PSS2A pss2a1(M2 = M2_pss, TW1 = TW1_pss, TW2 = TW2_pss, T6 = T6_pss, TW3 = TW3_pss, TW4 = TW4_pss, T7 = T7_pss, KS2 = KS2_pss, KS3 = KS3_pss, T8 = T8_pss, T9 = T9_pss, KS1 = KS1_pss, T1 = T1_pss, T2 = T2_pss, T3 = T3_pss, T4 = T4_pss, VSTMAX = VSTMAX_pss, VSTMIN = VSTMIN_pss, M0 = M0_pss, M1 = M1_pss, M3 = M3_pss, M4 = M4_pss, M5 = M5_pss, initType = Modelica.Blocks.Types.Init.InitialOutput, ID = M_ID) annotation(Placement(visible = true, transformation(origin = {-74, 7}, extent = {{-15, -10}, {15, 10}}, rotation = 0)));
  OpalRT.Electrical.Machine.SynchronousMachine.GENROU genrou1(ID = M_ID, P_gen = P_gen, Q_gen = Q_gen, Vt_abs = Vt_abs, Vt_ang = Vt_ang, SB = SB, fn = fn, ZSOURCE_RE = ZSOURCE_RE, Tdo_p = Tdo_p, Tdo_s = Tdo_s, Tqo_p = Tqo_p, Tqo_s = Tqo_s, H = H, D = D, Xd = Xd, Xq = Xq, Xd_p = Xd_p, Xq_p = Xq_p, Xd_s = Xd_s, Xl = Xl, S1 = S1, S12 = S12) annotation(Placement(visible = true, transformation(origin = {57, -26}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
  OpalRT.Electrical.Control.Excitation.EXPIC1 expic11(TR = TR_ex, KA = KA_ex, TA1 = TA1_ex, VR1 = VR1_ex, VR2 = VR2_ex, TA2 = TA2_ex, TA3 = TA3_ex, TA4 = TA4_ex, VRMAX = VRMAX_ex, VRMIN = VRMIN_ex, KF = KF_ex, TF1 = TF1_ex, TF2 = TF2_ex, EFDMAX = EFDMAX_ex, EFDMIN = EFDMIN_ex, KE = KE_ex, TE = TE_ex, E1 = E1_ex, SE_E1 = SE_E1_ex, E2 = E2_ex, SE_E2 = SE_E2_ex, KP = KP_ex, KI = KI_ex, KC = KC_ex) annotation(Placement(visible = true, transformation(origin = {3, -8}, extent = {{-22.5, -22.5}, {22.5, 22.5}}, rotation = 0)));
  Modelica.Blocks.Sources.Constant const(k = 0) annotation(Placement(visible = true, transformation(origin = {-45, 4}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  OpalRT.NonElectrical.Connector.PwPin bus0 annotation(Placement(visible = true, transformation(origin = {97, -46}, extent = {{-5, -5}, {5, 5}}, rotation = 0), iconTransformation(origin = {100, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  input OpalRT.NonElectrical.Connector.InputInterfacePin dVREF annotation(Placement(visible = true, transformation(origin = {-65, -18}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-60, 100}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  input OpalRT.NonElectrical.Connector.InputInterfacePin TRIP annotation(Placement(visible = true, transformation(origin = {55, 18}, extent = {{-5, -5}, {5, 5}}, rotation = 0), iconTransformation(origin = {-100, 80}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
equation
  connect(genrou1.VI, pss2a1.VI2) annotation(Line(points = {{77, -26}, {97.7552, -26}, {97.7552, -84.6194}, {-95.0059, -84.6194}, {-95.0059, 2.74937}, {-88.5907, 2.74937}, {-88.5907, 2.74937}}, color = {0, 0, 127}));
  connect(genrou1.AccPower, pss2a1.PSS_AUX2[2]) annotation(Line(points = {{77, -31.2}, {92.8675, -31.2}, {92.8675, -87.3687}, {-93.7839, -87.3687}, {-93.7839, 0.916455}, {-89.2016, 0.916455}, {-89.2016, 0.916455}}, color = {0, 0, 127}));
  connect(pss2a1.PSS_AUX2[1], genrou1.SLIP) annotation(Line(points = {{-89, 1}, {-93.7839, 1}, {-93.7839, -87.3687}, {85.5358, -87.3687}, {85.5358, -42.7679}, {78.5097, -42.7679}, {78.5097, -42.7679}}, color = {0, 0, 127}));
  connect(pss2a1.VI2, pss2a1.VI) annotation(Line(points = {{-89, 3}, {-95.0059, 3}, {-95.0059, 9.47004}, {-89.8126, 9.47004}, {-89.8126, 9.47004}}, color = {0, 0, 127}));
  connect(tgov11.MBASE, genrou1.MBASE) annotation(Line(points = {{-10, -55}, {-21.384, -55}, {-21.384, -79.4261}, {90.7291, -79.4261}, {90.7291, -36.9637}, {78.5097, -36.9637}, {78.5097, -36.9637}}, color = {0, 0, 127}));
  connect(tgov11.VI, genrou1.VI) annotation(Line(points = {{-10, -49}, {-29.3266, -49}, {-29.3266, -84.6194}, {97.7552, -84.6194}, {97.7552, -25.9662}, {78.5097, -25.9662}, {78.5097, -25.9662}}, color = {0, 0, 127}));
  connect(tgov11.SLIP, genrou1.SLIP) annotation(Line(points = {{-10, -61}, {-14.3578, -61}, {-14.3578, -75.1493}, {85.5358, -75.1493}, {85.5358, -42.4624}, {77.2877, -42.4624}, {77.2877, -42.4624}}, color = {0, 0, 127}));
  connect(tgov11.PMECH0, genrou1.PMECH0) annotation(Line(points = {{20, -40}, {24.4388, -40}, {24.4388, -42.4624}, {36.9637, -42.4624}, {36.9637, -42.4624}}, color = {0, 0, 127}));
  connect(dGREF1, tgov11.dGREF) annotation(Line(points = {{-63, -47}, {-38.4911, -47}, {-38.4911, -36.9637}, {-11.3029, -36.9637}, {-11.3029, -36.9637}}));
  connect(dVREF, expic11.dVREF) annotation(Line(points = {{-65, -18}, {-49.1831, -18}, {-49.1831, -21.384}, {-18.9401, -21.384}, {-18.9401, -21.384}}));
  connect(expic11.VI, genrou1.VI) annotation(Line(points = {{25.5, 5.5}, {97.4497, 5.5}, {97.4497, -25.9662}, {78.5097, -25.9662}, {78.5097, -25.9662}}, color = {0, 0, 127}));
  connect(genrou1.p, bus0) annotation(Line(points = {{57, -46}, {97, -46}}));
  connect(TRIP, genrou1.TRIP) annotation(Line(points = {{55, 18}, {55.1597, 18}, {55.1597, -6}, {57, -6}}));
  connect(expic11.EFD0, genrou1.EFD0) annotation(Line(points = {{25.5, -26}, {36.6, -26}}, color = {0, 0, 127}));
  connect(expic11.EFD, genrou1.EFD) annotation(Line(points = {{25.5, -21.5}, {31.25, -21.5}, {31.25, -20.4}, {37, -20.4}}, color = {0, 0, 127}));
  connect(expic11.ETERM0, genrou1.ETERM0) annotation(Line(points = {{25.5, -17}, {31.25, -17}, {31.25, -16}, {36.6, -16}}, color = {0, 0, 127}));
  connect(expic11.EX_AUX, genrou1.EX_AUX) annotation(Line(points = {{25.5, -11.15}, {31.25, -11.15}, {31.25, -10}, {36.6, -10}}, color = {0, 0, 127}));
  connect(expic11.XADIFD, genrou1.XADIFD) annotation(Line(points = {{-19.5, 3.25}, {-29, 3.25}, {-29, 28}, {91, 28}, {91, -16}, {77, -16}}, color = {0, 0, 127}));
  connect(const.y, expic11.VUEL) annotation(Line(points = {{-39.5, 4}, {-33, 4}, {-33, -3.5}, {-19.5, -3.5}}, color = {0, 0, 127}));
  connect(expic11.VOEL, expic11.VUEL) annotation(Line(points = {{-19.5, -9.8}, {-33, -9.8}, {-33, -3.5}, {-19.5, -3.5}}, color = {0, 0, 127}));
  connect(expic11.VOTHSG, pss2a1.VOTHSG) annotation(Line(points = {{-19.5, -16.1}, {-38, -16.1}, {-38, -8}, {-54, -8}, {-54, 1}, {-59, 1}}, color = {0, 0, 127}));
  connect(pss2a1.PSS_AUX2, pss2a1.PSS_AUX) annotation(Line(points = {{-88.7, 1}, {-94, 1}, {-94, 7}, {-89, 7}}, color = {0, 0, 127}));
  connect(tgov11.PMECH, genrou1.PMECH) annotation(Line(points = {{20, -37}, {29, -37}, {29, -38}, {37, -38}}, color = {0, 0, 127}));
  annotation(Diagram(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = true, initialScale = 0.1, grid = {1, 1})), Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = true, initialScale = 0.1, grid = {1, 1}), graphics={  Text(origin = {-24.0072, 2.53563}, extent = {{-63.44, 25.74}, {113.33, -34.4}}, textString = "GENROU_EXPIC1_PSS2A_TGOV1"), Rectangle(origin = {0.797267, -6.94761}, extent = {{-100.243, 106.593}, {98.5883, -92.8811}}), Text(origin = {-147.107, 75.6569}, extent = {{62.5647, -2.8652}, {113.33, -34.4}}, textString = "TRIP"), Text(origin = {-146.326, -65.403}, extent = {{59.0139, 0.676099}, {115.458, -29.1991}}, textString = "dVREF"), Text(origin = {-25.9223, -58.4739}, extent = {{74.6167, -9.25298}, {113.33, -34.4}}, textString = "PIN"), Text(origin = {-145.78, -24.67}, extent = {{59.01, 0.68}, {115.46, -29.2}}, textString = "dGREF")}));
end GENROU_EXPIC1_PSS2A_TGOV1;
