within OpalRT.GenUnits.GENROU;
class GENROU_SEXS_PSS2A_TGOV1
  parameter Real partType = 1;
  // GENROU Parameters
  parameter Integer IBUS = 100 "Located system bus" annotation(Dialog(tab = "General"));
  parameter String M_ID = "M1" "Machine Identifier" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real P_gen = 1100 "Bus Active Power, MW" annotation(Dialog(tab = "General"));
  parameter Real Q_gen = 342.702 "Bus Reactive Power, MVAR" annotation(Dialog(tab = "General"));
  parameter Real Vt_abs = 1.03 "Bus Voltage Magnitude, p.u." annotation(Dialog(tab = "General"));
  parameter Real Vt_ang = -10.96 "Bus Voltage Angle, deg." annotation(Dialog(tab = "General"));
  parameter Real SB = 1000 "Machine Base Power, MVA" annotation(Dialog(tab = "General"));
  parameter Real fn = 50 "Nominal frequency" annotation(Dialog(tab = "General"));
  parameter Real ZSOURCE_RE = 0 "Machine source impedence" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tdo_p = 7 "d-axis transient time constant" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tdo_s = 0.03 "d-axis sub-transient time constant, s" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tqo_p = 0.7 "q-axis transient time constant, s" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tqo_s = 0.04 "d-axis sub-transient time constant, s" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real H = 50 "Inertia constant" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real D = 0 "Speed damping" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xd = 0.2 "d-axis reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xq = 0.19 "q-axis reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xd_p = 0.06 "d-axis transient reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xq_p = 0.06 "q-axis transient reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xd_s = 0.02 "d-axis sub-transient reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xl = 0.03 "Reactance due to the leakage flux which does not cross the air gap, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real S1 = 0.4 "saturation function value for 1 p.u. input" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real S12 = 0.8 "saturation function value for 1.2 p.u. input" annotation(Dialog(tab = "GENROU Parameters"));
  // SEXS Parameters
  parameter Real TA_TB_ex = 0 "TA/TB" annotation(Dialog(tab = "SEXS Parameters"));
  parameter Real TB_ex = 0 "(>0) (sec)" annotation(Dialog(tab = "SEXS Parameters"));
  parameter Real K_ex = 1 annotation(Dialog(tab = "SEXS Parameters"));
  parameter Real TE_ex = 0 "(sec)" annotation(Dialog(tab = "SEXS Parameters"));
  parameter Real EMIN_ex = -9999 "(pu on EFD base)" annotation(Dialog(tab = "SEXS Parameters"));
  parameter Real EMAX_ex = 9999 "(pu on EFD base)" annotation(Dialog(tab = "SEXS Parameters"));
  // TGOV1 Parameters
  parameter Real R_tg = 0.06 annotation(Dialog(tab = "TGOV1 Parameters"));
  parameter Real T1_tg = 0.5 "(>0) (sec)" annotation(Dialog(tab = "TGOV1 Parameters"));
  parameter Real VMAX_tg = 1 annotation(Dialog(tab = "TGOV1 Parameters"));
  parameter Real VMIN_tg = 0 annotation(Dialog(tab = "TGOV1 Parameters"));
  parameter Real T2_tg = 1 annotation(Dialog(tab = "TGOV1 Parameters"));
  parameter Real T3_tg = 1 "(>0) (sec)" annotation(Dialog(tab = "TGOV1 Parameters"));
  parameter Real Dt_tg = 0 annotation(Dialog(tab = "TGOV1 Parameters"));
  // PSS2A Parameters
  parameter Real TW1_pss = 1 ">0" annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real TW2_pss = 4 "To bypass second washout, first signal: set Tw2 = 0" annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real T6_pss = 0.01 "To bypass first signal transducer: set T6 = 0" annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real TW3_pss = 1 ">0" annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real TW4_pss = 1 "To bypass second washout, second signal: set Tw4 = 0" annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real T7_pss = 2 "To bypass second signal transducer: set T7 = 0" annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real KS2_pss = 0.4 "T7/(2*H)" annotation(Dialog(tab = "PSS2A Parameters"));
  //T7/(2*H);
  parameter Real KS3_pss = 10 annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real T8_pss = 0.3 annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real T9_pss = 0.15 ">0" annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real KS1_pss = 20 annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real T1_pss = 0.4 "To bypass first lead-lag: set T1 = T2 = 0" annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real T2_pss = 0.07 annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real T3_pss = 0.3 "To bypass first lead-lag: set T1 = T2 = 0" annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real T4_pss = 0.06 annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real VSTMAX_pss = 0.5 annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real VSTMIN_pss = -0.5 annotation(Dialog(tab = "PSS2A Parameters"));
  // PSS2A ICONs
  parameter Real M0_pss = 2 "ICS1, first stabilizer input code" annotation(Dialog(tab = "PSS2A Parameters", group = "ICONs"));
  parameter Real M1_pss = 0 "REMBUS1, first remote bus number" annotation(Dialog(tab = "PSS2A Parameters", group = "ICONs"));
  parameter Real M2_pss = 2 "ICS2, second stabilizer input code" annotation(Dialog(tab = "PSS2A Parameters", group = "ICONs"));
  parameter Real M3_pss = 0 "REMBUS2, second remote bus number" annotation(Dialog(tab = "PSS2A Parameters", group = "ICONs"));
  parameter Real M4_pss = 1 "M, ramp tracking filter" annotation(Dialog(tab = "PSS2A Parameters", group = "ICONs"));
  parameter Real M5_pss = 1 "N, ramp tracking filter" annotation(Dialog(tab = "PSS2A Parameters", group = "ICONs"));
  OpalRT.Electrical.Machine.SynchronousMachine.GENROU genrou1(ID = M_ID, P_gen = P_gen, Q_gen = Q_gen, Vt_abs = Vt_abs, Vt_ang = Vt_ang, SB = SB, fn = fn, ZSOURCE_RE = ZSOURCE_RE, Tdo_p = Tdo_p, Tdo_s = Tdo_s, Tqo_p = Tqo_p, Tqo_s = Tqo_s, H = H, D = D, Xd = Xd, Xq = Xq, Xd_p = Xd_p, Xq_p = Xq_p, Xd_s = Xd_s, Xl = Xl, S1 = S1, S12 = S12) annotation(Placement(visible = true, transformation(origin = {40, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
  OpalRT.Electrical.Control.Stabilizer.PSS2A pss2a1(M2 = M2_pss, TW1 = TW1_pss, TW2 = TW2_pss, T6 = T6_pss, TW3 = TW3_pss, TW4 = TW4_pss, T7 = T7_pss, KS2 = KS2_pss, KS3 = KS3_pss, T8 = T8_pss, T9 = T9_pss, KS1 = KS1_pss, T1 = T1_pss, T2 = T2_pss, T3 = T3_pss, T4 = T4_pss, VSTMAX = VSTMAX_pss, VSTMIN = VSTMIN_pss, M0 = M0_pss, M1 = M1_pss, M3 = M3_pss, M4 = M4_pss, M5 = M5_pss, initType = Modelica.Blocks.Types.Init.InitialOutput, ID = M_ID) annotation(Placement(visible = true, transformation(origin = {-70, 29}, extent = {{-15, -10}, {15, 10}}, rotation = 0)));
  input OpalRT.NonElectrical.Connector.InputInterfacePin TRIP annotation(Placement(visible = true, transformation(origin = {38, 44}, extent = {{-5, -5}, {5, 5}}, rotation = 0), iconTransformation(origin = {-94, 54}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  OpalRT.Electrical.Control.TurbineGovernor.TGOV1 tgov11(R = R_tg, T1 = T1_tg, VMAX = VMAX_tg, VMIN = VMIN_tg, T2 = T2_tg, T3 = T3_tg, Dt = Dt_tg) annotation(Placement(visible = true, transformation(origin = {-9, -22}, extent = {{-15, -15}, {15, 15}}, rotation = 0)));
  input OpalRT.NonElectrical.Connector.InputInterfacePin dGREF annotation(Placement(visible = true, transformation(origin = {-72, -21}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  OpalRT.Electrical.Control.Excitation.SEXS sexs1(TA_TB = TA_TB_ex, TB = TB_ex, K = K_ex, TE = TE_ex, EMIN = EMIN_ex, EMAX = EMAX_ex) annotation(Placement(visible = true, transformation(origin = {-10, 16}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
  Modelica.Blocks.Sources.Constant const(k = 0) annotation(Placement(visible = true, transformation(origin = {-52, 48}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  input OpalRT.NonElectrical.Connector.InputInterfacePin dVREF annotation(Placement(visible = true, transformation(origin = {-74, 5}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  OpalRT.NonElectrical.Connector.PwPin bus0 annotation(Placement(visible = true, transformation(origin = {41, -37}, extent = {{-5, -5}, {5, 5}}, rotation = 0), iconTransformation(origin = {100, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
equation
  connect(genrou1.AccPower, pss2a1.PSS_AUX2[2]) annotation(Line(points = {{60, -5.2}, {66.0066, -5.2}, {66.0066, -48.8231}, {-88.918, -48.8231}, {-88.918, 22.6386}, {-85.6449, 22.6386}, {-85.6449, 22.6386}}, color = {0, 0, 127}));
  connect(genrou1.p, bus0) annotation(Line(points = {{40, -20}, {77.221, -20}, {41, -20}, {41, -37}}));
  connect(pss2a1.VI2, genrou1.VI) annotation(Line(points = {{-85, 25}, {-92.7208, 25}, {-92.7208, -55.4272}, {70.8237, -55.4272}, {70.8237, -0.342143}, {61.5858, -0.342143}, {61.5858, -0.342143}}, color = {0, 0, 127}));
  connect(pss2a1.PSS_AUX2[1], genrou1.SLIP) annotation(Line(points = {{-85, 23}, {-88.9573, 23}, {-88.9573, -48.9265}, {66.0337, -48.9265}, {66.0337, -16.4229}, {61.9279, -16.4229}, {61.9279, -16.4229}}, color = {0, 0, 127}));
  connect(pss2a1.VI2, pss2a1.VI) annotation(Line(points = {{-85, 25}, {-93.063, 25}, {-93.063, 31.135}, {-85.1937, 31.135}, {-85.1937, 31.135}}, color = {0, 0, 127}));
  connect(dVREF, sexs1.dVREF) annotation(Line(points = {{-74, 5}, {-56.7958, 5}, {-56.7958, 4.44786}, {-30.7929, 4.44786}, {-30.7929, 4.44786}}));
  connect(dGREF, tgov11.dGREF) annotation(Line(points = {{-72, -21}, {-54.0586, -21}, {-54.0586, -9.58001}, {-24.6343, -9.58001}, {-24.6343, -9.58001}}));
  connect(tgov11.MBASE, genrou1.MBASE) annotation(Line(points = {{-24, -28}, {-34.2143, -28}, {-34.2143, -52.3479}, {67.7444, -52.3479}, {67.7444, -11.6329}, {61.2436, -11.6329}, {61.2436, -11.6329}}, color = {0, 0, 127}));
  connect(tgov11.VI, genrou1.VI) annotation(Line(points = {{-24, -22}, {-39.3465, -22}, {-39.3465, -55.4272}, {70.8237, -55.4272}, {70.8237, -0.342143}, {61.5858, -0.342143}, {61.5858, -0.342143}}, color = {0, 0, 127}));
  connect(sexs1.VI, genrou1.VI) annotation(Line(points = {{10, 28}, {70.8237, 28}, {70.8237, -0.342143}, {61.2436, -0.342143}, {61.2436, -1.02643}, {61.2436, -1.02643}}, color = {0, 0, 127}));
  connect(tgov11.PMECH0, genrou1.PMECH0) annotation(Line(points = {{6, -13}, {12.3172, -13}, {12.3172, -15.7386}, {18.8179, -15.7386}, {18.8179, -15.7386}}, color = {0, 0, 127}));
  connect(TRIP, genrou1.TRIP) annotation(Line(points = {{38, 44}, {38.1597, 44}, {38.1597, 20}, {40, 20}}));
  connect(sexs1.EFD0, genrou1.EFD0) annotation(Line(points = {{10, 0}, {19.6, 0}}, color = {0, 0, 127}));
  connect(sexs1.EFD, genrou1.EFD) annotation(Line(points = {{10, 4}, {15, 4}, {15, 5.6}, {20, 5.6}}, color = {0, 0, 127}));
  connect(sexs1.ETERM0, genrou1.ETERM0) annotation(Line(points = {{10, 8}, {16, 8}, {16, 10}, {19.6, 10}}, color = {0, 0, 127}));
  connect(sexs1.EX_AUX, genrou1.EX_AUX) annotation(Line(points = {{10, 13.2}, {15.5, 13.2}, {15.5, 16}, {19.6, 16}}, color = {0, 0, 127}));
  connect(tgov11.PMECH, genrou1.PMECH) annotation(Line(points = {{6, -10}, {12.5, -10}, {12.5, -12}, {20, -12}}, color = {0, 0, 127}));
  connect(pss2a1.VOTHSG, sexs1.VOTHSG) annotation(Line(points = {{-55, 23}, {-45, 23}, {-45, 9}, {-38, 9}, {-38, 8.8}, {-30, 8.8}}, color = {0, 0, 127}));
  connect(tgov11.SLIP, genrou1.SLIP) annotation(Line(points = {{-24, -34}, {-31, -34}, {-31, -49}, {66, -49}, {66, -16}, {60, -16}}, color = {0, 0, 127}));
  connect(sexs1.XADIFD, genrou1.XADIFD) annotation(Line(points = {{-30, 26}, {-39, 26}, {-39, 55}, {73, 55}, {73, 10}, {60, 10}}, color = {0, 0, 127}));
  connect(pss2a1.PSS_AUX2, pss2a1.PSS_AUX) annotation(Line(points = {{-84.7, 23}, {-89, 23}, {-89, 29}, {-85, 29}}, color = {0, 0, 127}));
  connect(const.y, sexs1.VUEL) annotation(Line(points = {{-46.5, 48}, {-42, 48}, {-42, 20}, {-30, 20}}, color = {0, 0, 127}));
  connect(sexs1.VOEL, sexs1.VUEL) annotation(Line(points = {{-30, 14.4}, {-42, 14.4}, {-42, 20}, {-30, 20}}, color = {0, 0, 127}));
  annotation(Diagram(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = true, initialScale = 0.1, grid = {1, 1})), Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = true, initialScale = 0.1, grid = {1, 1}), graphics={  Text(origin = {-24.01, 2.54}, extent = {{-63.44, 25.74}, {113.33, -34.4}}, textString = "GENROU_SEXS_PSS2A_TGOV1"), Rectangle(origin = {0.797267, -6.94761}, extent = {{-100.243, 106.593}, {98.5883, -92.8811}}), Text(origin = {-147.107, 75.6569}, extent = {{62.5647, -2.8652}, {113.33, -34.4}}, textString = "TRIP"), Text(origin = {-146.326, -65.403}, extent = {{59.0139, 0.676099}, {115.458, -29.1991}}, textString = "dVREF"), Text(origin = {-25.9223, -58.4739}, extent = {{74.6167, -9.25298}, {113.33, -34.4}}, textString = "PIN"), Text(origin = {-145.78, -24.67}, extent = {{59.01, 0.68}, {115.46, -29.2}}, textString = "dGREF")}));
end GENROU_SEXS_PSS2A_TGOV1;
