within OpalRT.GenUnits.GENROU;
class GENROU_WSHYGP
  parameter Real partType = 1;
  // GENROU Parameters
  parameter Integer IBUS = 100 "Located system bus" annotation(Dialog(tab = "General"));
  parameter String M_ID = "M1" "Machine Identifier" annotation(Dialog(tab = "General"));
  parameter Real P_gen = 1100 "Bus Active Power, MW" annotation(Dialog(tab = "General"));
  parameter Real Q_gen = 342.702 "Bus Reactive Power, MVAR" annotation(Dialog(tab = "General"));
  parameter Real Vt_abs = 1.03 "Bus Voltage Magnitude, p.u." annotation(Dialog(tab = "General"));
  parameter Real Vt_ang = -10.96 "Bus Voltage Angle, deg." annotation(Dialog(tab = "General"));
  parameter Real SB = 1000 "Machine Base Power, MVA" annotation(Dialog(tab = "General"));
  parameter Real fn = 50 "Nominal frequency" annotation(Dialog(tab = "General"));
  parameter Real ZSOURCE_RE = 0 "Machine source impedence" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tdo_p = 7 "d-axis transient time constant" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tdo_s = 0.03 "d-axis sub-transient time constant, s" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tqo_p = 0.7 "q-axis transient time constant, s" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tqo_s = 0.04 "d-axis sub-transient time constant, s" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real H = 50 "Inertia constant" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real D = 0 "Speed damping" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xd = 0.2 "d-axis reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xq = 0.19 "q-axis reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xd_p = 0.06 "d-axis transient reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xq_p = 0.06 "q-axis transient reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xd_s = 0.02 "d-axis sub-transient reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xl = 0.03 "Reactance due to the leakage flux which does not cross the air gap, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real S1 = 0.4 "saturation function value for 1 p.u. input" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real S12 = 0.8 "saturation function value for 1.2 p.u. input" annotation(Dialog(tab = "GENROU Parameters"));
  // WSHYGP Parameters
  parameter Real db1_tg = 0 annotation(Dialog(tab = "WSHYGP"));
  parameter Real err_tg = 0 annotation(Dialog(tab = "WSHYGP"));
  parameter Real Td_tg = 1 "(sec)" annotation(Dialog(tab = "WSHYGP"));
  parameter Real KI_tg = 0.8 annotation(Dialog(tab = "WSHYGP"));
  parameter Real Tf_tg = 0.1 "(sec)" annotation(Dialog(tab = "WSHYGP"));
  parameter Real KD_tg = 0.8 annotation(Dialog(tab = "WSHYGP"));
  parameter Real KP_tg = 0.25 annotation(Dialog(tab = "WSHYGP"));
  parameter Real R_tg = 0.04 annotation(Dialog(tab = "WSHYGP"));
  parameter Real Tt_tg = 0.4 annotation(Dialog(tab = "WSHYGP"));
  parameter Real KG_tg = 2.0 annotation(Dialog(tab = "WSHYGP"));
  parameter Real TP_tg = 0.2 "(sec)" annotation(Dialog(tab = "WSHYGP"));
  parameter Real VELopen_tg = 0.007 "(>0)" annotation(Dialog(tab = "WSHYGP"));
  parameter Real VELclose_tg = 0.002 "(>0)" annotation(Dialog(tab = "WSHYGP"));
  parameter Real PMAX_tg = 1.0 annotation(Dialog(tab = "WSHYGP"));
  parameter Real PMIN_tg = 0 annotation(Dialog(tab = "WSHYGP"));
  parameter Real db2_tg = 0 annotation(Dialog(tab = "WSHYGP"));
  parameter Real GV1_tg = 0 annotation(Dialog(tab = "WSHYGP"));
  parameter Real PGV1_tg = 0 annotation(Dialog(tab = "WSHYGP"));
  parameter Real GV2_tg = 0.6 annotation(Dialog(tab = "WSHYGP"));
  parameter Real PGV2_tg = 0.7 annotation(Dialog(tab = "WSHYGP"));
  parameter Real GV3_tg = 0.7 annotation(Dialog(tab = "WSHYGP"));
  parameter Real PGV3_tg = 0.82 annotation(Dialog(tab = "WSHYGP"));
  parameter Real GV4_tg = 0.80 annotation(Dialog(tab = "WSHYGP"));
  parameter Real PGV4_tg = 0.90 annotation(Dialog(tab = "WSHYGP"));
  parameter Real GV5_tg = 0.90 annotation(Dialog(tab = "WSHYGP"));
  parameter Real PGV5_tg = 0.95 annotation(Dialog(tab = "WSHYGP"));
  parameter Real Aturb_tg = -1 annotation(Dialog(tab = "WSHYGP"));
  parameter Real Bturb_tg = 0.5 "(>0)" annotation(Dialog(tab = "WSHYGP"));
  parameter Real Tturb_tg = 0.9 "(>0)(sec)" annotation(Dialog(tab = "WSHYGP"));
  parameter Real TRATE_tg = 900 annotation(Dialog(tab = "WSHYGP"));
  OpalRT.Electrical.Machine.SynchronousMachine.GENROU genrou1(IBUS = IBUS, ID = M_ID, P_gen = P_gen, Q_gen = Q_gen, Vt_abs = Vt_abs, Vt_ang = Vt_ang, SB = SB, fn = fn, ZSOURCE_RE = ZSOURCE_RE, Tdo_p = Tdo_p, Tdo_s = Tdo_s, Tqo_p = Tqo_p, Tqo_s = Tqo_s, H = H, D = D, Xd = Xd, Xq = Xq, Xd_p = Xd_p, Xq_p = Xq_p, Xd_s = Xd_s, Xl = Xl, S1 = S1, S12 = S12) annotation(Placement(visible = true, transformation(origin = {40, 20}, extent = {{-25, -25}, {25, 25}}, rotation = 0)));
  OpalRT.Electrical.Control.TurbineGovernor.WSHYGP wshygp1(db1 = db1_tg, err = err_tg, Td = Td_tg, KI = KI_tg, Tf = Tf_tg, KD = KD_tg, KP = KP_tg, R = R_tg, Tt = Tt_tg, KG = KG_tg, TP = TP_tg, VELopen = VELopen_tg, VELclose = VELclose_tg, PMAX = PMAX_tg, PMIN = PMIN_tg, db2 = db2_tg, GV1 = GV1_tg, PGV1 = PGV1_tg, GV2 = GV2_tg, PGV2 = PGV2_tg, GV3 = GV3_tg, PGV3 = PGV3_tg, GV4 = GV4_tg, PGV4 = PGV4_tg, GV5 = GV5_tg, PGV5 = PGV5_tg, Aturb = Aturb_tg, Bturb = Bturb_tg, Tturb = Tturb_tg, TRATE = TRATE_tg, IBUS = IBUS, ID = M_ID) annotation(Placement(visible = true, transformation(origin = {-25, -15}, extent = {{-25, -25}, {25, 25}}, rotation = 0)));
  output OpalRT.NonElectrical.Connector.PwPin bus0 annotation(Placement(visible = true, transformation(origin = {40, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  input OpalRT.NonElectrical.Connector.InputInterfacePin dGREF annotation(Placement(visible = true, transformation(origin = {-80, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  input OpalRT.NonElectrical.Connector.InputInterfacePin TRIP annotation(Placement(visible = true, transformation(origin = {40, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
equation
  connect(dGREF, wshygp1.dGREF) annotation(Line(points = {{-80, 40}, {-76.824, 40}, {-76.824, 4.72103}, {-50.2146, 4.72103}, {-50.2146, 4.72103}}));
  connect(genrou1.VI, wshygp1.VI) annotation(Line(points = {{65, 20}, {96.144, 20}, {96.144, -69.6658}, {-73.7789, -69.6658}, {-73.7789, -15.1671}, {-50.8997, -15.1671}, {-50.8997, -15.1671}}, color = {0, 0, 127}));
  connect(genrou1.MBASE, wshygp1.MBASE) annotation(Line(points = {{65, 6.5}, {87.4036, 6.5}, {87.4036, -62.982}, {-67.6093, -62.982}, {-67.6093, -25.1928}, {-51.671, -25.1928}, {-51.671, -25.1928}}, color = {0, 0, 127}));
  connect(genrou1.TRIP, TRIP) annotation(Line(points = {{40, 45}, {40.1084, 45}, {40.1084, 53.3875}, {40.1084, 53.3875}}, color = {0, 0, 127}));
  connect(genrou1.p, bus0) annotation(Line(points = {{40, -5}, {39.8374, -5}, {39.8374, -14.6341}, {39.8374, -14.6341}}));
  connect(genrou1.EFD0, genrou1.EFD) annotation(Line(points = {{14.5, 20}, {9.7561, 20}, {9.7561, 26.8293}, {13.2791, 26.8293}, {13.2791, 26.8293}}, color = {0, 0, 127}));
  connect(wshygp1.SLIP, genrou1.SLIP) annotation(Line(points = {{-50, -35}, {-62.8726, -35}, {-62.8726, -56.6396}, {80.7588, -56.6396}, {80.7588, -0.271003}, {65.3117, -0.271003}, {65.3117, -0.271003}}, color = {0, 0, 127}));
  connect(genrou1.PMECH0, wshygp1.PMECH0) annotation(Line(points = {{15, 0}, {2.16802, 0}, {2.16802, -0.542005}, {2.16802, -0.542005}}, color = {0, 0, 127}));
  connect(genrou1.PMECH, wshygp1.PMECH) annotation(Line(points = {{15, 5}, {0, 5}, {0, 4.60705}, {0, 4.60705}}, color = {0, 0, 127}));
  annotation(Diagram(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = true, initialScale = 0.1, grid = {2, 2})), Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = true, initialScale = 0.1, grid = {2, 2}), graphics={  Rectangle(origin = {0.22805, 13.1999}, extent = {{-98.103, 60.2981}, {98.103, -60.2981}}), Text(origin = {69.2421, -19.78}, extent = {{-14.77, 8.13}, {14.77, -8.13}}, textString = "PIN"), Text(origin = {-70.107, 40.604}, extent = {{-14.77, 8.13}, {12.602, -8.94301}}, textString = "TRIP"), Text(origin = {-68.3702, -17.445}, extent = {{-14.77, 8.13}, {20.1881, -10.295}}, textString = "dGREF"), Text(origin = {-53.964, 22.072}, extent = {{-14.77, 8.13}, {124.25, -27.1}}, textString = "GENROU_WSHYDD")}));
end GENROU_WSHYGP;
