within OpalRT.GenUnits.GENSAE;
class GENSAE_ESST1A_PSS2A_WEHGOV
  parameter Real partType = 1;
  // GENSAE Parameters
  parameter Integer IBUS = 100 "Located system bus" annotation(Dialog(tab = "General"));
  parameter String ID = "M1" "Machine Identifier" annotation(Dialog(tab = "GENSAE"));
  parameter Real P_gen = 1100 "Bus Active Power, MW" annotation(Dialog(tab = "General"));
  parameter Real Q_gen = 342.702 "Bus Reactive Power, MVAR" annotation(Dialog(tab = "General"));
  parameter Real Vt_abs = 1.03 "Bus Voltage Magnitude, p.u." annotation(Dialog(tab = "General"));
  parameter Real Vt_ang = -10.96 "Bus Voltage Angle, deg." annotation(Dialog(tab = "General"));
  parameter Real SB = 1000 "Machine Base Power, MVA" annotation(Dialog(tab = "General"));
  parameter Real fn = 50 "Nominal frequency" annotation(Dialog(tab = "General"));
  parameter Real ZSOURCE_RE = 0 "Machine source impedence" annotation(Dialog(tab = "GENSAE"));
  parameter Real Tdo_p = 7 "d-axis transient time constant" annotation(Dialog(tab = "GENSAE"));
  parameter Real Tdo_s = 0.03 "d-axis sub-transient time constant, s" annotation(Dialog(tab = "GENSAE"));
  parameter Real Tqo_s = 0.04 "d-axis sub-transient time constant, s" annotation(Dialog(tab = "GENSAE"));
  parameter Real H = 50 "Inertia constant" annotation(Dialog(tab = "GENSAE"));
  parameter Real D = 0 "Speed damping" annotation(Dialog(tab = "GENSAE"));
  parameter Real Xd = 0.2 "d-axis reactance, p.u." annotation(Dialog(tab = "GENSAE"));
  parameter Real Xq = 0.19 "q-axis reactance, p.u." annotation(Dialog(tab = "GENSAE"));
  parameter Real Xd_p = 0.06 "d-axis transient reactance, p.u." annotation(Dialog(tab = "GENSAE"));
  parameter Real Xd_s = 0.02 "d-axis sub-transient reactance, p.u." annotation(Dialog(tab = "GENSAE"));
  parameter Real Xl = 0.03 "Reactance due to the leakage flux which does not cross the air gap, p.u." annotation(Dialog(tab = "GENSAE"));
  parameter Real S1 = 0.4 "saturation function value for 1 p.u. input" annotation(Dialog(tab = "GENSAE"));
  parameter Real S12 = 0.8 "saturation function value for 1.2 p.u. input" annotation(Dialog(tab = "GENSAE"));
  // ESST1A parameters
  parameter Real TR_ex = 0.02 "(sec)" annotation(Dialog(tab = "ESST1A"));
  parameter Real VIMAX_ex = 10 annotation(Dialog(tab = "ESST1A"));
  parameter Real VIMIN_ex = -10 annotation(Dialog(tab = "ESST1A"));
  parameter Real TC_ex = 1 "(sec)" annotation(Dialog(tab = "ESST1A"));
  parameter Real TB_ex = 1 "(sec)" annotation(Dialog(tab = "ESST1A"));
  parameter Real TC1_ex = 0 "(sec)" annotation(Dialog(tab = "ESST1A"));
  parameter Real TB1_ex = 0 "(sec)" annotation(Dialog(tab = "ESST1A"));
  parameter Real KA_ex = 210 annotation(Dialog(tab = "ESST1A"));
  parameter Real TA_ex = 0 "(sec)" annotation(Dialog(tab = "ESST1A"));
  parameter Real VAMAX_ex = 10 annotation(Dialog(tab = "ESST1A"));
  parameter Real VAMIN_ex = -10 annotation(Dialog(tab = "ESST1A"));
  parameter Real VRMAX_ex = 6.43 annotation(Dialog(tab = "ESST1A"));
  parameter Real VRMIN_ex = -6 annotation(Dialog(tab = "ESST1A"));
  parameter Real KC_ex = 0.038 annotation(Dialog(tab = "ESST1A"));
  parameter Real KF_ex = 0 annotation(Dialog(tab = "ESST1A"));
  parameter Real TF_ex = 0 "> 0 (sec)" annotation(Dialog(tab = "ESST1A"));
  parameter Real KLR_ex = 4.54 annotation(Dialog(tab = "ESST1A"));
  parameter Real ILR_ex = 4.4 annotation(Dialog(tab = "ESST1A"));
  // ICONS
  parameter Real UEL_ex = 1 "1,2 or 3" annotation(Dialog(tab = "ESST1A"));
  parameter Real VOS_ex = 1 "1 or 2" annotation(Dialog(tab = "ESST1A"));
  // PSS2A Parameters
  parameter Real TW1_pss = 0.1 ">0" annotation(Dialog(tab = "PSS2A"));
  parameter Real TW2_pss = 1 "To bypass second washout, first signal: set Tw2 = 0" annotation(Dialog(tab = "PSS2A"));
  parameter Real T6_pss = 1 "To bypass first signal transducer: set T6 = 0" annotation(Dialog(tab = "PSS2A"));
  parameter Real TW3_pss = 1.5 ">0" annotation(Dialog(tab = "PSS2A"));
  parameter Real TW4_pss = 0.2 "To bypass second washout, second signal: set Tw4 = 0" annotation(Dialog(tab = "PSS2A"));
  parameter Real T7_pss = 0.2 "To bypass second signal transducer: set T7 = 0" annotation(Dialog(tab = "PSS2A"));
  parameter Real KS2_pss = 0.1 "T7/(2*H)" annotation(Dialog(tab = "PSS2A"));
  //T7/(2*H);
  parameter Real KS3_pss = 0.1 annotation(Dialog(tab = "PSS2A"));
  parameter Real T8_pss = 0.05 annotation(Dialog(tab = "PSS2A"));
  parameter Real T9_pss = 0.01 ">0" annotation(Dialog(tab = "PSS2A"));
  parameter Real KS1_pss = 0.15 annotation(Dialog(tab = "PSS2A"));
  parameter Real T1_pss = 0.1 "To bypass first lead-lag: set T1 = T2 = 0" annotation(Dialog(tab = "PSS2A"));
  parameter Real T2_pss = 0.1 annotation(Dialog(tab = "PSS2A"));
  parameter Real T3_pss = 0.01 "To bypass first lead-lag: set T1 = T2 = 0" annotation(Dialog(tab = "PSS2A"));
  parameter Real T4_pss = 1 annotation(Dialog(tab = "PSS2A"));
  parameter Real VSTMAX_pss = 1 annotation(Dialog(tab = "PSS2A"));
  parameter Real VSTMIN_pss = -1 annotation(Dialog(tab = "PSS2A"));
  // PSS2A ICONs
  parameter Real M0_pss = 2 "ICS1, first stabilizer input code" annotation(Dialog(tab = "PSS2A", group = "ICONs"));
  parameter Real M1_pss = 2 "REMBUS1, first remote bus number" annotation(Dialog(tab = "PSS2A", group = "ICONs"));
  parameter Real M2_pss = 2 "ICS2, second stabilizer input code" annotation(Dialog(tab = "PSS2A", group = "ICONs"));
  parameter Real M3_pss = 2 "REMBUS2, second remote bus number" annotation(Dialog(tab = "PSS2A", group = "ICONs"));
  parameter Real M4_pss = 1 "M, ramp tracking filter" annotation(Dialog(tab = "PSS2A", group = "ICONs"));
  parameter Real M5_pss = 2 "N, ramp tracking filter" annotation(Dialog(tab = "PSS2A", group = "ICONs"));
  //WEHGOV parameters
  parameter Real R_PERM_GATE_tg = 0.04 annotation(Dialog(tab = "WEHGOV"));
  parameter Real R_PERM_PE_tg = 0.05 annotation(Dialog(tab = "WEHGOV"));
  parameter Real TPE_tg = 1.0 annotation(Dialog(tab = "WEHGOV"));
  parameter Real KP_tg = 1.0 annotation(Dialog(tab = "WEHGOV"));
  parameter Real KI_tg = 0.1 annotation(Dialog(tab = "WEHGOV"));
  parameter Real KD_tg = 0.01 annotation(Dialog(tab = "WEHGOV"));
  parameter Real TD_tg = 0.01 annotation(Dialog(tab = "WEHGOV"));
  parameter Real TP_tg = 0.2 annotation(Dialog(tab = "WEHGOV"));
  parameter Real TDV_tg = 0.3 annotation(Dialog(tab = "WEHGOV"));
  parameter Real Tg_tg = 0.2 annotation(Dialog(tab = "WEHGOV"));
  parameter Real GTMXOP_tg = 0.01 annotation(Dialog(tab = "WEHGOV"));
  parameter Real GTMXCL_tg = -0.01 annotation(Dialog(tab = "WEHGOV"));
  parameter Real GMAX_tg = 1.0 annotation(Dialog(tab = "WEHGOV"));
  parameter Real GMIN_tg = 0.0 annotation(Dialog(tab = "WEHGOV"));
  parameter Real DTURB_tg = 0.01 annotation(Dialog(tab = "WEHGOV"));
  parameter Real TW_tg = 1.0 annotation(Dialog(tab = "WEHGOV"));
  parameter Real DBAND_tg = 0.01 annotation(Dialog(tab = "WEHGOV"));
  parameter Real DPV_tg = 0.0 annotation(Dialog(tab = "WEHGOV"));
  parameter Real DICN_tg = 0.04 annotation(Dialog(tab = "WEHGOV"));
  parameter Real GATE1_tg = 0.0 annotation(Dialog(tab = "WEHGOV"));
  parameter Real FLOWG1_tg = 0.0 annotation(Dialog(tab = "WEHGOV"));
  parameter Real GATE2_tg = 1.0 annotation(Dialog(tab = "WEHGOV"));
  parameter Real FLOWG2_tg = 1.0 annotation(Dialog(tab = "WEHGOV"));
  parameter Real GATE3_tg = 1.0 annotation(Dialog(tab = "WEHGOV"));
  parameter Real FLOWG3_tg = 1.0 annotation(Dialog(tab = "WEHGOV"));
  parameter Real GATE4_tg = 1.0 annotation(Dialog(tab = "WEHGOV"));
  parameter Real FLOWG4_tg = 1.0 annotation(Dialog(tab = "WEHGOV"));
  parameter Real GATE5_tg = 1.0 annotation(Dialog(tab = "WEHGOV"));
  parameter Real FLOWG5_tg = 1.0 annotation(Dialog(tab = "WEHGOV"));
  parameter Real FLOWP1_tg = 0.0 annotation(Dialog(tab = "WEHGOV"));
  parameter Real PMECH1_tg = 0.0 annotation(Dialog(tab = "WEHGOV"));
  parameter Real FLOWP2_tg = 0.1 annotation(Dialog(tab = "WEHGOV"));
  parameter Real PMECH2_tg = 0.1 annotation(Dialog(tab = "WEHGOV"));
  parameter Real FLOWP3_tg = 0.2 annotation(Dialog(tab = "WEHGOV"));
  parameter Real PMECH3_tg = 0.1 annotation(Dialog(tab = "WEHGOV"));
  parameter Real FLOWP4_tg = 0.3 annotation(Dialog(tab = "WEHGOV"));
  parameter Real PMECH4_tg = 0.3 annotation(Dialog(tab = "WEHGOV"));
  parameter Real FLOWP5_tg = 0.4 annotation(Dialog(tab = "WEHGOV"));
  parameter Real PMECH5_tg = 0.4 annotation(Dialog(tab = "WEHGOV"));
  parameter Real FLOWP6_tg = 0.5 annotation(Dialog(tab = "WEHGOV"));
  parameter Real PMECH6_tg = 0.5 annotation(Dialog(tab = "WEHGOV"));
  parameter Real FLOWP7_tg = 0.6 annotation(Dialog(tab = "WEHGOV"));
  parameter Real PMECH7_tg = 0.6 annotation(Dialog(tab = "WEHGOV"));
  parameter Real FLOWP8_tg = 0.7 annotation(Dialog(tab = "WEHGOV"));
  parameter Real PMECH8_tg = 0.7 annotation(Dialog(tab = "WEHGOV"));
  parameter Real FLOWP9_tg = 0.8 annotation(Dialog(tab = "WEHGOV"));
  parameter Real PMECH9_tg = 0.8 annotation(Dialog(tab = "WEHGOV"));
  parameter Real FLOWP10_tg = 1.00 annotation(Dialog(tab = "WEHGOV"));
  parameter Real PMECH10_tg = 1.00 annotation(Dialog(tab = "WEHGOV"));
  parameter Real M_tg = 0 annotation(Dialog(tab = "WEHGOV"));
  parameter Real noVOEL(fixed = false, start = 1);
  parameter Real noVUEL(fixed = false, start = 1);
  OpalRT.Electrical.Control.TurbineGovernor.WEHGOV wehgov1(R_PERM_GATE = R_PERM_GATE_tg, R_PERM_PE = R_PERM_PE_tg, TPE = TPE_tg, KP = KP_tg, KI = KI_tg, KD = KD_tg, TD = TD_tg, TP = TP_tg, TDV = TDV_tg, Tg = Tg_tg, GTMXOP = GTMXOP_tg, GTMXCL = GTMXCL_tg, GMAX = GMAX_tg, GMIN = GMIN_tg, DTURB = DTURB_tg, TW = TW_tg, DBAND = DBAND_tg, DPV = DPV_tg, DICN = DICN_tg, GATE1 = GATE1_tg, FLOWG1 = FLOWG1_tg, GATE2 = GATE2_tg, FLOWG2 = FLOWG2_tg, GATE3 = GATE3_tg, FLOWG3 = FLOWG3_tg, GATE4 = GATE4_tg, FLOWG4 = FLOWG4_tg, GATE5 = GATE5_tg, FLOWG5 = FLOWG5_tg, FLOWP1 = FLOWP1_tg, PMECH1 = PMECH1_tg, FLOWP2 = FLOWP2_tg, PMECH2 = PMECH2_tg, FLOWP3 = FLOWP3_tg, PMECH3 = PMECH3_tg, FLOWP4 = FLOWP4_tg, PMECH4 = PMECH4_tg, FLOWP5 = FLOWP5_tg, PMECH5 = PMECH5_tg, FLOWP6 = FLOWP6_tg, PMECH6 = PMECH6_tg, FLOWP7 = FLOWP7_tg, PMECH7 = PMECH7_tg, FLOWP8 = FLOWP8_tg, PMECH8 = PMECH8_tg, FLOWP9 = FLOWP9_tg, PMECH9 = PMECH9_tg, FLOWP10 = FLOWP10_tg, PMECH10 = PMECH10_tg, M = M_tg) annotation(Placement(visible = true, transformation(origin = {-8, -60}, extent = {{-22.5, -22.5}, {22.5, 22.5}}, rotation = 0)));
  OpalRT.Electrical.Control.Excitation.ESST1A esst1a1(UEL = UEL_ex, VOS = VOS_ex, TR = TR_ex, VIMAX = VIMAX_ex, VIMIN = VIMIN_ex, TC = TC_ex, TB = TB_ex, TC1 = TC1_ex, TB1 = TB1_ex, KA = KA_ex, TA = TA_ex, VAMAX = VAMAX_ex, VAMIN = VAMIN_ex, VRMAX = VRMAX_ex, VRMIN = VRMIN_ex, KC = KC_ex, KF = KF_ex, TF = TF_ex, KLR = KLR_ex, ILR = ILR_ex) annotation(Placement(visible = true, transformation(origin = {-6, -8}, extent = {{-23, -23}, {23, 23}}, rotation = 0)));
  Modelica.Blocks.Sources.Constant constant1(k = noVUEL) annotation(Placement(visible = true, transformation(origin = {-70, 12}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  OpalRT.Electrical.Control.Stabilizer.PSS2A pss2a1(M2 = M2_pss, TW1 = TW1_pss, TW2 = TW2_pss, T6 = T6_pss, TW3 = TW3_pss, TW4 = TW4_pss, T7 = T7_pss, KS2 = KS2_pss, KS3 = KS3_pss, T8 = T8_pss, T9 = T9_pss, KS1 = KS1_pss, T1 = T1_pss, T2 = T2_pss, T3 = T3_pss, T4 = T4_pss, VSTMAX = VSTMAX_pss, VSTMIN = VSTMIN_pss, M0 = M0_pss, M1 = M1_pss, M3 = M3_pss, M4 = M4_pss, M5 = M5_pss, initType = Modelica.Blocks.Types.Init.InitialOutput, ID = ID) annotation(Placement(visible = true, transformation(origin = {-72, 38}, extent = {{-21, -14}, {21, 14}}, rotation = 0)));
  Modelica.Blocks.Sources.Constant constant2(k = noVOEL) annotation(Placement(visible = true, transformation(origin = {-72, -4}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  input OpalRT.NonElectrical.Connector.InputInterfacePin dGREF annotation(Placement(visible = true, transformation(origin = {-90, -42}, extent = {{-8, -8}, {8, 8}}, rotation = 0), iconTransformation(origin = {-94, -62}, extent = {{-13, -13}, {13, 13}}, rotation = 0)));
  input OpalRT.NonElectrical.Connector.InputInterfacePin TRIP annotation(Placement(visible = true, transformation(origin = {54, 12}, extent = {{-8.5, -8.5}, {8.5, 8.5}}, rotation = 0), iconTransformation(origin = {94, 74}, extent = {{13.5, -13.5}, {-13.5, 13.5}}, rotation = 0)));
  OpalRT.Electrical.Machine.SynchronousMachine.GENSAE gensae1(IBUS = IBUS, ID = ID, P_gen = P_gen, Q_gen = Q_gen, Vt_abs = Vt_abs, Vt_ang = Vt_ang, SB = SB, fn = fn, Tdo_p = Tdo_p, Tdo_s = Tdo_s, Tqo_s = Tqo_s, H = H, D = D, Xd = Xd, Xq = Xq, Xd_p = Xd_p, Xd_s = Xd_s, Xl = Xl, S1 = S1, S12 = S12) annotation(Placement(visible = true, transformation(origin = {52, -28}, extent = {{-22, -22}, {22, 22}}, rotation = 0)));
  OpalRT.NonElectrical.Connector.PwPin bus0 annotation(Placement(visible = true, transformation(origin = {52, -68}, extent = {{-7.5, -7.5}, {7.5, 7.5}}, rotation = 0), iconTransformation(origin = {100, -70}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  input OpalRT.NonElectrical.Connector.InputInterfacePin dVREF annotation(Placement(visible = true, transformation(origin = {-93.5, -16.5}, extent = {{-7.5, -7.5}, {7.5, 7.5}}, rotation = 0), iconTransformation(origin = {-96, 72}, extent = {{-12.1875, -12.1875}, {12.1875, 12.1875}}, rotation = 0)));
initial equation
  noVOEL = Modelica.Constants.inf;
  noVUEL = if UEL_ex <> 1 then -Modelica.Constants.inf else 0;
equation
  connect(gensae1.AccPower, pss2a1.PSS_AUX2[2]) annotation(Line(points = {{74, -33.72}, {84.1202, -33.72}, {84.1202, -87.1245}, {-100, -87.1245}, {-100, 28.3262}, {-93.9914, 28.3262}, {-93.9914, 28.3262}}, color = {0, 0, 127}));
  connect(gensae1.SLIP, pss2a1.PSS_AUX2[1]) annotation(Line(points = {{74, -45.6}, {80.2575, -45.6}, {80.2575, -87.1245}, {-100, -87.1245}, {-100, 28.7554}, {-93.133, 28.7554}, {-93.133, 28.7554}}, color = {0, 0, 127}));
  connect(gensae1.VI, pss2a1.VI2) annotation(Line(points = {{74, -28}, {84.9785, -28}, {84.9785, -89.2704}, {-103.433, -89.2704}, {-103.433, 32.1888}, {-93.5622, 32.1888}, {-93.5622, 32.1888}}, color = {0, 0, 127}));
  connect(pss2a1.PSS_AUX2, pss2a1.PSS_AUX) annotation(Line(points = {{-93, 29.6}, {-98.2833, 29.6}, {-98.2833, 36.9099}, {-93.133, 36.9099}, {-93.133, 36.9099}}, color = {0, 0, 127}));
  connect(pss2a1.VI2, pss2a1.VI) annotation(Line(points = {{-93, 32.4}, {-103.433, 32.4}, {-103.433, 41.2017}, {-93.5622, 41.2017}, {-93.5622, 41.2017}}, color = {0, 0, 127}));
  connect(gensae1.MBASE, wehgov1.MBASE) annotation(Line(points = {{74, -39.88}, {83.2618, -39.88}, {83.2618, -87.9828}, {-39.9142, -87.9828}, {-39.9142, -69.0987}, {-30.0429, -69.0987}, {-30.0429, -69.0987}}, color = {0, 0, 127}));
  connect(esst1a1.VI, gensae1.VI) annotation(Line(points = {{17, 5.8}, {84.9785, 5.8}, {84.9785, -27.897}, {75.5365, -27.897}, {75.5365, -27.897}}, color = {0, 0, 127}));
  connect(dVREF, esst1a1.dVREF) annotation(Line(points = {{-93.5, -16.5}, {-70.3863, -16.5}, {-70.3863, -21.8884}, {-29.6137, -21.8884}, {-29.6137, -21.8884}}));
  connect(dGREF, wehgov1.dGREF) annotation(Line(points = {{-90, -42}, {-31.3305, -42}, {-31.3305, -41.6309}, {-31.3305, -41.6309}}));
  connect(gensae1.VI, wehgov1.VI) annotation(Line(points = {{74, -28}, {84.9785, -28}, {84.9785, -89.2704}, {-44.6352, -89.2704}, {-44.6352, -59.6567}, {-32.618, -59.6567}, {-32.618, -59.6567}}, color = {0, 0, 127}));
  connect(TRIP, gensae1.TRIP) annotation(Line(points = {{54, 12}, {52.5822, 12}, {52.5822, -6.10329}, {52.5822, -6.10329}}));
  connect(gensae1.XADIFD, esst1a1.XADIFD) annotation(Line(points = {{74, -17}, {81.2207, -17}, {81.2207, 29.5775}, {-37.0892, 29.5775}, {-37.0892, 4.22535}, {-29.5775, 4.22535}, {-29.5775, 4.22535}}, color = {0, 0, 127}));
  connect(gensae1.SLIP, wehgov1.SLIP) annotation(Line(points = {{74, -45.6}, {80.2817, -45.6}, {80.2817, -87.3239}, {-37.5587, -87.3239}, {-37.5587, -79.3427}, {-30.5164, -79.3427}, {-30.5164, -79.3427}}, color = {0, 0, 127}));
  connect(gensae1.p, bus0) annotation(Line(points = {{52, -50}, {52.5822, -50}, {52.5822, -62.9108}, {52.5822, -62.9108}}));
  connect(gensae1.PMECH0, wehgov1.PMECH0) annotation(Line(points = {{30, -45.6}, {24.4131, -45.6}, {24.4131, -46.4789}, {15.493, -46.4789}, {15.493, -46.4789}}, color = {0, 0, 127}));
  connect(wehgov1.PMECH, gensae1.PMECH) annotation(Line(points = {{14.5, -42}, {28.169, -42}, {28.169, -41.784}, {28.169, -41.784}}, color = {0, 0, 127}));
  connect(gensae1.EFD0, esst1a1.EFD0) annotation(Line(points = {{29.56, -28}, {24.8826, -28}, {24.8826, -26.2911}, {18.3099, -26.2911}, {18.3099, -26.2911}}, color = {0, 0, 127}));
  connect(esst1a1.EFD, gensae1.EFD) annotation(Line(points = {{17, -21.8}, {29.5775, -21.8}, {29.5775, -22.0657}, {29.5775, -22.0657}}, color = {0, 0, 127}));
  connect(gensae1.ETERM0, esst1a1.ETERM0) annotation(Line(points = {{29.56, -17}, {19.2488, -17}, {19.2488, -16.4319}, {19.2488, -16.4319}}, color = {0, 0, 127}));
  connect(gensae1.EX_AUX, esst1a1.EX_AUX) annotation(Line(points = {{29.56, -10.4}, {18.0531, -10.4}, {18.0531, -10.6195}, {18.0531, -10.6195}}, color = {0, 0, 127}));
  connect(constant2.y, esst1a1.VOEL) annotation(Line(points = {{-66.5, -4}, {-40.062, -4}, {-40.062, -9.30734}, {-29.9454, -9.30734}, {-29.9454, -9.30734}}, color = {0, 0, 127}));
  connect(pss2a1.VOTHSG, esst1a1.VOTHSG) annotation(Line(points = {{-51, 29.6}, {-42.0854, 29.6}, {-42.0854, -16.1867}, {-31.1594, -16.1867}, {-31.1594, -16.1867}}, color = {0, 0, 127}));
  connect(constant1.y, esst1a1.VUEL) annotation(Line(points = {{-64.5, 12}, {-47.346, 12}, {-47.346, -3.642}, {-29.9454, -3.642}, {-29.9454, -3.642}}, color = {0, 0, 127}));
  annotation(Diagram(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = true, initialScale = 0.1, grid = {2, 2})), Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = true, initialScale = 0.1, grid = {2, 2}), graphics={  Rectangle(origin = {1.86453, -1.12912}, extent = {{-99.4305, 99.4305}, {95.3696, -95.8772}}), Text(origin = {-63.1923, 2.5739}, extent = {{156.211, -3.7754}, {-24.72, 14.46}}, textString = "GENSAE_ESST1A_PSS2A_WEHGOV"), Text(origin = {64.6117, -67.6758}, extent = {{-17.77, 11.62}, {17.77, -11.62}}, textString = "PIN"), Text(origin = {-50.7638, 69.2848}, extent = {{-29.95, 12.94}, {12.1835, -4.81817}}, textString = "dVREF"), Text(origin = {-54.3151, -62.44}, extent = {{-22.84, 13.2}, {22.84, -13.2}}, textString = "dGREF"), Text(origin = {62.9445, 73.3527}, extent = {{-22.34, 12.44}, {15.741, -7.87147}}, textString = "TRIP")}));
end GENSAE_ESST1A_PSS2A_WEHGOV;
