within OpalRT.GenUnits.GENSAL;
class GENSAL_ESDC2A_IEEEST_HYGOV
 parameter Real partType = 1;
  //GENSAL
  parameter Integer IBUS = 100 "Located system bus";
  parameter String ID = "M1" "Machine Identifier";
  parameter Real P_gen = 1100 "Bus Active Power, MW";
  parameter Real Q_gen = 342.702 "Bus Reactive Power, MVAR";
  parameter Real Vt_abs = 1.03 "Bus Voltage Magnitude, p.u.";
  parameter Real Vt_ang = -10.96 "Bus Voltage Angle, deg.";
  parameter Real SB = 1000 "Machine Base Power, MVA";
  parameter Real fn = 50 "Nominal frequency";
  parameter Real ZSOURCE_RE = 0 "Machine source impedence";
  parameter Real Tdo_p = 7 "d-axis transient time constant";
  parameter Real Tdo_s = 0.03 "d-axis sub-transient time constant, s";
  parameter Real Tqo_s = 0.04 "d-axis sub-transient time constant, s";
  parameter Real H = 50 "Inertia constant";
  parameter Real D = 0 "Speed damping";
  parameter Real Xd = 0.2 "d-axis reactance, p.u.";
  parameter Real Xq = 0.19 "q-axis reactance, p.u.";
  parameter Real Xd_p = 0.06 "d-axis transient reactance, p.u.";
  parameter Real Xd_s = 0.02 "d-axis sub-transient reactance, p.u.";
  parameter Real Xl = 0.03 "Reactance due to the leakage flux which does not cross the air gap, p.u.";
  parameter Real S1 = 0.4 "saturation function value for 1 p.u. input";
  parameter Real S12 = 0.8 "saturation function value for 1.2 p.u. input";
  parameter Real ZSOURCE_IM = Xd_s "Machine source impedence";
  //ESDC2A
  parameter Real TR_ex = 0.1 "(sec)" annotation(Dialog(tab = "ESDC2A parameters"));
  parameter Real KA_ex = 400 annotation(Dialog(tab = "ESDC2A parameters"));
  parameter Real TA_ex = 5 "(sec)" annotation(Dialog(tab = "ESDC2A parameters"));
  parameter Real TB_ex = 12 "(sec)" annotation(Dialog(tab = "ESDC2A parameters"));
  parameter Real TC_ex = 10 "(sec)" annotation(Dialog(tab = "ESDC2A parameters"));
  parameter Real VRMAX_ex = 5 "or zero" annotation(Dialog(tab = "ESDC2A parameters"));
  parameter Real VRMIN_ex = -5 annotation(Dialog(tab = "ESDC2A parameters"));
  parameter Real KE_ex = 0.5 "or zero" annotation(Dialog(tab = "ESDC2A parameters"));
  parameter Real TE_ex = 0.08 "(sec)" annotation(Dialog(tab = "ESDC2A parameters"));
  parameter Real KF_ex = 0.2 annotation(Dialog(tab = "ESDC2A parameters"));
  parameter Real TF1_ex = 1.2 "(>0) (sec)" annotation(Dialog(tab = "ESDC2A parameters"));
  parameter Real Switch_ex = 0 annotation(Dialog(tab = "ESDC2A parameters"));
  parameter Real E1_ex = 4 annotation(Dialog(tab = "ESDC2A parameters"));
  parameter Real SE_E1_ex = 0.4 annotation(Dialog(tab = "ESDC2A parameters"));
  parameter Real E2_ex = 5 annotation(Dialog(tab = "ESDC2A parameters"));
  parameter Real SE_E2_ex = 0.5 annotation(Dialog(tab = "ESDC2A parameters"));
  //HYGOV
  parameter Real R_tg = 0.06 "Permanent Droop";
  parameter Real r_tg = 0.4 "Temporary Droop";
  parameter Real Tr_tg = 8 "(>0) Governor time constant";
  parameter Real Tf_tg = 0.05 "(>0) Filter time constant";
  parameter Real Tg_tg = 0.2 "(>0) Servo time constant";
  parameter Real VELM_tg = 0.01 "Gate velocity limit";
  parameter Real GMAX_tg = 0.601 "Maximum gate limit";
  parameter Real GMIN_tg = 0 "Minimum gate limit";
  parameter Real TW_tg = 1.2 "(>0) Water time constant";
  parameter Real At_tg = 2.5 "Trubine gain";
  parameter Real Dturb_tg = 0 "Turbine damping";
  parameter Real qNL_tg = 0.5 "No power flow";
  //IEEEST
  // IEEEST Parameters
  parameter Real A1_pss = 0 annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real A2_pss = 0 annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real A3_pss = 0 annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real A4_pss = 0 annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real A5_pss = 0 annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real A6_pss = 0 annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real T1_pss = 0.03 "(sec)" annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real T2_pss = 0.01 "(sec)" annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real T3_pss = 0.02 "(sec)" annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real T4_pss = 0.01 "(sec)" annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real T5_pss = 0.2 "(sec)" annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real T6_pss = 0.1 "(>0)(sec)" annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real KS_pss = -5 annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real LSMAX_pss = 6 annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real LSMIN_pss = -6 annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real VCU_pss = 1 "(pu) (if equal zero, ignored)" annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real VCL_pss = 1 "(pu) (if equal zero, ignored)" annotation(Dialog(tab = "IEEEST Parameters"));
  // IEEEST ICONs
  parameter Real M0_pss = 1 "Stabilizer input code" annotation(Dialog(tab = "IEEEST Parameters", group = "ICONs"));
  parameter Real M1_pss = 1 "IB, remote bus number" annotation(Dialog(tab = "IEEEST Parameters", group = "ICONs"));
  //****************************
  OpalRT.Electrical.Control.Stabilizer.IEEEST ieeest1(A1 = A1_pss, A2 = A2_pss, A3 = A3_pss, A4 = A4_pss, A5 = A5_pss, A6 = A6_pss, T1 = T1_pss, T2 = T2_pss, T3 = T3_pss, T4 = T4_pss, T5 = T5_pss, T6 = T6_pss, KS = KS_pss, LSMAX = LSMAX_pss, LSMIN = LSMIN_pss, VCU = VCU_pss, VCL = VCL_pss, M0 = M0_pss, M1 = M1_pss) annotation(Placement(visible = true, transformation(origin = {-106, -18}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  OpalRT.Electrical.Control.TurbineGovernor.HYGOV hygov1(R = R_tg, r = r_tg, Tr = Tr_tg, Tf = Tf_tg, Tg = Tg_tg, VELM = VELM_tg, GMAX = GMAX_tg, GMIN = GMIN_tg, TW = TW_tg, At = At_tg, Dturb = Dturb_tg, qNL = qNL_tg) annotation(Placement(visible = true, transformation(origin = {-36, -56}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  parameter Real noVUEL(fixed = false, start = 1);
  OpalRT.Electrical.Machine.SynchronousMachine.GENSAL gensal1(P_gen = P_gen, Q_gen = Q_gen, Vt_abs = Vt_abs, Vt_ang = Vt_ang, SB = SB, fn = fn, Tdo_p = Tdo_p, Tdo_s = Tdo_s, Tqo_s = Tqo_s, H = H, D = D, Xd = Xd, Xq = Xq, Xd_p = Xd_p, Xd_s = Xd_s, Xl = Xl, S1 = S1, S12 = S12, ZSOURCE_RE = ZSOURCE_RE) annotation(Placement(visible = true, transformation(origin = {0, -40}, extent = {{-15, -15}, {15, 15}}, rotation = 0)));
  input OpalRT.NonElectrical.Connector.InputInterfacePin dVREF annotation(Placement(visible = true, transformation(origin = {-86, -34}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  OpalRT.NonElectrical.Connector.PwPin bus0 annotation(Placement(visible = true, transformation(origin = {60, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {80, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  input OpalRT.NonElectrical.Connector.InputInterfacePin Trip annotation(Placement(visible = true, transformation(origin = {-5, 25}, extent = {{-5, -5}, {5, 5}}, rotation = 0), iconTransformation(origin = {0, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  OpalRT.Electrical.Control.Excitation.ESDC2A esdc2a1(TR = TR_ex, KA = KA_ex, TA = TA_ex, TB = TB_ex, TC = TC_ex, VRMAX = VRMAX_ex, VRMIN = VRMIN_ex, KE = KE_ex, KF = KF_ex, TF1 = TF1_ex, Switch = Switch_ex, E1 = E1_ex, SE_E1 = SE_E1_ex, E2 = E2_ex, SE_E2 = SE_E2_ex, TE = TE_ex) annotation(Placement(visible = true, transformation(origin = {-40, -26}, extent = {{-16, -16}, {16, 16}}, rotation = 0)));
  Modelica.Blocks.Sources.Constant const(k = 0) annotation(Placement(visible = true, transformation(origin = {-76, -20}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  Modelica.Blocks.Sources.Constant constant1(k = noVUEL) annotation(Placement(visible = true, transformation(origin = {-76, -4}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  input OpalRT.NonElectrical.Connector.InputInterfacePin dGREF annotation(Placement(visible = true, transformation(origin = {-86, -50}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
initial equation
  noVUEL = -Modelica.Constants.inf;
equation
  connect(gensal1.AccPower, ieeest1.PSS_AUX2[2]) annotation(Line(points = {{15, -43.9}, {24.5966, -43.9}, {24.5966, -72.0851}, {-120.304, -72.0851}, {-120.304, -24.1096}, {-116.164, -24.1096}, {-116.164, -24.1096}}, color = {0, 0, 127}));
  connect(gensal1.SLIP, ieeest1.PSS_AUX2[1]) annotation(Line(points = {{15, -52}, {19.9695, -52}, {19.9695, -72.0851}, {-120.304, -72.0851}, {-120.304, -24.3531}, {-115.677, -24.3531}, {-115.677, -24.3531}}, color = {0, 0, 127}));
  connect(gensal1.VI, ieeest1.VI2) annotation(Line(points = {{15, -40}, {26.0578, -40}, {26.0578, -78.1734}, {-121.035, -78.1734}, {-121.035, -21.6742}, {-115.19, -21.6742}, {-115.19, -21.6742}}, color = {0, 0, 127}));
  connect(gensal1.MBASE, hygov1.MBASE) annotation(Line(points = {{15, -48.1}, {23.379, -48.1}, {23.379, -73.7898}, {-51.1415, -73.7898}, {-51.1415, -60.3956}, {-46.5144, -60.3956}, {-46.5144, -60.3956}}, color = {0, 0, 127}));
  connect(ieeest1.VI2, ieeest1.VI) annotation(Line(points = {{-116, -22}, {-120.791, -22}, {-120.791, -15.3424}, {-116.408, -15.3424}, {-116.408, -15.3424}}, color = {0, 0, 127}));
  connect(dGREF, hygov1.dGREF) annotation(Line(points = {{-86, -50}, {-65.4489, -50}, {-65.4489, -48.4887}, {-45.662, -48.4887}, {-45.662, -48.4887}}));
  connect(dVREF, esdc2a1.dVREF) annotation(Line(points = {{-86, -34}, {-65.2663, -34}, {-65.2663, -36.0426}, {-56.2556, -36.0426}, {-56.2556, -36.0426}}));
  connect(gensal1.VI, hygov1.VI) annotation(Line(points = {{15, -40}, {26.0578, -40}, {26.0578, -75.0075}, {-52.6027, -75.0075}, {-52.6027, -56.2556}, {-46.0273, -56.2556}, {-46.0273, -56.2556}}, color = {0, 0, 127}));
  connect(hygov1.PMECH0, gensal1.PMECH0) annotation(Line(points = {{-26, -50}, {-21.4307, -50}, {-21.4307, -52.1156}, {-14.8554, -52.1156}, {-14.8554, -52.1156}}, color = {0, 0, 127}));
  connect(esdc2a1.VI, gensal1.VI) annotation(Line(points = {{-24, -16.4}, {26.0578, -16.4}, {26.0578, -40.1826}, {15.8295, -40.1826}, {15.8295, -40.1826}}, color = {0, 0, 127}));
  connect(Trip, gensal1.TRIP) annotation(Line(points = {{-5, 25}, {-0.256739, 25}, {-0.256739, -25}, {0, -25}}));
  connect(bus0, gensal1.p) annotation(Line(points = {{60, -60}, {0, -60}, {0, -55}}));
  connect(esdc2a1.EFD0, gensal1.EFD0) annotation(Line(points = {{-24, -38.8}, {-20, -38.8}, {-20, -40}, {-15.3, -40}}, color = {0, 0, 127}));
  connect(esdc2a1.EFD, gensal1.EFD) annotation(Line(points = {{-24, -35.6}, {-20, -35.6}, {-20, -35.8}, {-15, -35.8}}, color = {0, 0, 127}));
  connect(esdc2a1.ETERM0, gensal1.ETERM0) annotation(Line(points = {{-24, -32.4}, {-20, -32.4}, {-20, -32.5}, {-15.3, -32.5}}, color = {0, 0, 127}));
  connect(esdc2a1.EX_AUX, gensal1.EX_AUX) annotation(Line(points = {{-24, -28.24}, {-18, -28.24}, {-18, -28}, {-15.3, -28}}, color = {0, 0, 127}));
  connect(esdc2a1.XADIFD, gensal1.XADIFD) annotation(Line(points = {{-56, -18}, {-62, -18}, {-62, -2}, {26, -2}, {26, -32.5}, {15, -32.5}}, color = {0, 0, 127}));
  connect(constant1.y, esdc2a1.VUEL) annotation(Line(points = {{-70.5, -4}, {-64, -4}, {-64, -22.8}, {-56, -22.8}}, color = {0, 0, 127}));
  connect(esdc2a1.VOEL, const.y) annotation(Line(points = {{-56, -27.28}, {-66, -27.28}, {-66, -20}, {-70.5, -20}}, color = {0, 0, 127}));
  connect(hygov1.PMECH, gensal1.PMECH) annotation(Line(points = {{-26, -48}, {-22, -48}, {-22, -49}, {-15, -49}}, color = {0, 0, 127}));
  connect(gensal1.SLIP, hygov1.SLIP) annotation(Line(points = {{15, -52}, {20, -52}, {20, -72}, {-50, -72}, {-50, -64}, {-46, -64}}, color = {0, 0, 127}));
  connect(ieeest1.VOTHSG, esdc2a1.VOTHSG) annotation(Line(points = {{-96, -24}, {-84, -24}, {-84, -31.76}, {-56, -31.76}}, color = {0, 0, 127}));
  connect(ieeest1.PSS_AUX2, ieeest1.PSS_AUX) annotation(Line(points = {{-115.8, -24}, {-120, -24}, {-120, -18}, {-116, -18}}, color = {0, 0, 127}));
  annotation(Diagram(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = true, initialScale = 0.1, grid = {2, 2})), Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = true, initialScale = 0.1, grid = {2, 2}), graphics={  Text(origin = {-95.89, -22.34}, extent = {{8.6, 26.96}, {181.13, -7.96}}, textString = "GENROU_ESDC2A_IEEEST_HYGOV"), Rectangle(origin = {2.05392, -19.5122}, extent = {{-99.6149, 78.819}, {99.6149, -78.819}})}));
end GENSAL_ESDC2A_IEEEST_HYGOV;
