within OpalRT.GenUnits.PVGU1;
class PVGU1_PVEU1_PANELU1_IRRADU1
  parameter Real partType = 1;
  constant Real pi = Modelica.Constants.pi;
  // system parameters
  parameter Integer IBUS = 100 "Located system bus" annotation(Dialog(tab = "PVGU1 parameters"));
  parameter String ID = "M1" "Machine Identifier";
  parameter Real SB = 1000 "Machine base power (MVA)";
  parameter Real fn = 60 "FReqnuency(HZ)";
  parameter Real Vt_abs = 1.03 "initial voltage in p.u.";
  parameter Real Vt_ang = -10.6 "initial bus anglein degree";
  parameter Real P_gen = 600 "initial P in Mvar.";
  parameter Real Q_gen = 93.6 "initial Q in Mvar.";
  // PVGU1 parameters
  parameter Real TIQCmd = 0.02 "Converter time constant for IQcmd, second" annotation(Dialog(tab = "PVGU1 parameters"));
  parameter Real TIPCmd = 0.02 " Converter time constant for IPcmd, second" annotation(Dialog(tab = "PVGU1 parameters"));
  parameter Real VLVPL1 = 0.4 "Low Voltage power Logic (LVPL), voltage 1 (pu)" annotation(Dialog(tab = "PVGU1 parameters"));
  parameter Real VLVPL2 = 0.9 "LVPL voltage 2 (pu)" annotation(Dialog(tab = "PVGU1 parameters"));
  parameter Real GLVPL = 1.11 "LVPL gain" annotation(Dialog(tab = "PVGU1 parameters"));
  parameter Real VHVRCR = 1.2 "High Voltage reactive Current (HVRC) logic,voltage (pu)" annotation(Dialog(tab = "PVGU1 parameters"));
  parameter Real CURHVRCR = 2.0 "HVRC logic, current (pu)" annotation(Dialog(tab = "PVGU1 parameters"));
  parameter Real RIp_LVPL = 2.0 "Rate of active current change" annotation(Dialog(tab = "PVGU1 parameters"));
  parameter Real T_LVPL = 0.02 "Voltage sensor for LVPL, second" annotation(Dialog(tab = "PVGU1 parameters"));
  parameter Real ZSOURCE_RE = 0 "Machine source impedence" annotation(Dialog(tab = "PVGU1 parameters"));
  // PVEU1 parameters
  parameter Real Tw = 0.15 "- V-regulator filter" annotation(Dialog(tab = "PVEU1 parameters"));
  parameter Real Kpv = 18 "- V-regulator proportional gain" annotation(Dialog(tab = "PVEU1 parameters"));
  parameter Real Kiv = 5 "- V-regulator integrator gain" annotation(Dialog(tab = "PVEU1 parameters"));
  parameter Real Kpp = 0.05 "- T-regulator proportional gain" annotation(Dialog(tab = "PVEU1 parameters"));
  parameter Real Kip = 0.1 "- T-regulator integrator gain" annotation(Dialog(tab = "PVEU1 parameters"));
  parameter Real Kf = 0 "- Rate feedback gain" annotation(Dialog(tab = "PVEU1 parameters"));
  parameter Real Tf = 0.08 "- Rate feedback time constant" annotation(Dialog(tab = "PVEU1 parameters"));
  parameter Real QMX = 0.47 "- V-regulator max limit" annotation(Dialog(tab = "PVEU1 parameters"));
  parameter Real QMN = -0.47 "- V-regulator min limit" annotation(Dialog(tab = "PVEU1 parameters"));
  parameter Real IPMAX = 1.1 "- Max active current limit" annotation(Dialog(tab = "PVEU1 parameters"));
  parameter Real TRV = 0 "- V-sensor" annotation(Dialog(tab = "PVEU1 parameters"));
  parameter Real dPMX = 0.5 "- Max limit in power PI controller (pu)" annotation(Dialog(tab = "PVEU1 parameters"));
  parameter Real dPMN = -0.5 "- Min limit in power PI controller (pu)" annotation(Dialog(tab = "PVEU1 parameters"));
  parameter Real T_POWER = 0.05 "- Power filter time constant" annotation(Dialog(tab = "PVEU1 parameters"));
  parameter Real KQi = 0.1 "- MVAR/Volt gain" annotation(Dialog(tab = "PVEU1 parameters"));
  parameter Real VMINCL = 0.9 annotation(Dialog(tab = "PVEU1 parameters"));
  parameter Real VMAXCL = 1.1 annotation(Dialog(tab = "PVEU1 parameters"));
  parameter Real KVi = 120 "- Volt/MVAR gain" annotation(Dialog(tab = "PVEU1 parameters"));
  parameter Real Tv = 0.05 "- Lag time constant in WindVar controller" annotation(Dialog(tab = "PVEU1 parameters"));
  parameter Real Tp = 0.05 "- Pelec filter in fast PF controller" annotation(Dialog(tab = "PVEU1 parameters"));
  parameter Real ImaxTD = 1.7 "- Converter current limit" annotation(Dialog(tab = "PVEU1 parameters"));
  parameter Real Iphl = 1.11 "- Hard active current limit" annotation(Dialog(tab = "PVEU1 parameters"));
  parameter Real Iqhl = 1.11 "- Hard reactive current limit" annotation(Dialog(tab = "PVEU1 parameters"));
  parameter Real PMX = 1 "Max power from PV plant, MW" annotation(Dialog(tab = "PVEU1 parameters"));
  // ICONs
  parameter Real Remote_bus = 0 "ICONM : # for voltage control; 0 for local control" annotation(Dialog(tab = "PVEU1 parameters"));
  parameter Real PFAFLG = 0 "ICONM1 :=1 if PF fast control enabled" annotation(Dialog(tab = "PVEU1 parameters"));
  parameter Real VARFLG = 1 "ICONM2 :=1 if Qord is provided by WindVar" annotation(Dialog(tab = "PVEU1 parameters"));
  parameter Real PQFLAG = 0 "ICONM3 :=1 for P priority, =0 for Q priority" annotation(Dialog(tab = "PVEU1 parameters"));
  // PANELU1 parameters
  parameter Real PDCMAX200 = 10 "maximum power of panel at an irradiance of 200 W/m2, pu on PDCMAX1000" annotation(Dialog(tab = "PANELU1 parameters"));
  parameter Real PDCMAX400 = 10 "maximum power of panel at an irradiance of 400 W/m2, pu on PDCMAX1000" annotation(Dialog(tab = "PANELU1 parameters"));
  parameter Real PDCMAX600 = 10 "maximum power of panel at an irradiance of 600 W/m2, pu on PDCMAX1000" annotation(Dialog(tab = "PANELU1 parameters"));
  parameter Real PDCMAX800 = 10 "maximum power of panel at an irradiance of 800 W/m2, pu on PDCMAX1000" annotation(Dialog(tab = "PANELU1 parameters"));
  parameter Real PDCMAX1000 = 10 "maximum power of panel at an irradiance of 1000 W/m2, pu on PDCMAX1000" annotation(Dialog(tab = "PANELU1 parameters"));
  //IRRADU1 parameters
  parameter Real TIME1 = 1 "Time of first data point, sec" annotation(Dialog(tab = "IRRADU1 parameters"));
  parameter Real IRRADIANCE1 = 100 "Irradiance at first data point, W/m2" annotation(Dialog(tab = "IRRADU1 parameters"));
  parameter Real TIME2 = 2 "Time of first data point, sec" annotation(Dialog(tab = "IRRADU1 parameters"));
  parameter Real IRRADIANCE2 = 100 "Irradiance at first data point, W/m2" annotation(Dialog(tab = "IRRADU1 parameters"));
  parameter Real TIME3 = 3 "Time of first data point, sec" annotation(Dialog(tab = "IRRADU1 parameters"));
  parameter Real IRRADIANCE3 = 100 "Irradiance at first data point, W/m2" annotation(Dialog(tab = "IRRADU1 parameters"));
  parameter Real TIME4 = 4 "Time of first data point, sec" annotation(Dialog(tab = "IRRADU1 parameters"));
  parameter Real IRRADIANCE4 = 100 "Irradiance at first data point, W/m2" annotation(Dialog(tab = "IRRADU1 parameters"));
  parameter Real TIME5 = 5 "Time of first data point, sec" annotation(Dialog(tab = "IRRADU1 parameters"));
  parameter Real IRRADIANCE5 = 100 "Irradiance at first data point, W/m2" annotation(Dialog(tab = "IRRADU1 parameters"));
  parameter Real TIME6 = 6 "Time of first data point, sec" annotation(Dialog(tab = "IRRADU1 parameters"));
  parameter Real IRRADIANCE6 = 100 "Irradiance at first data point, W/m2" annotation(Dialog(tab = "IRRADU1 parameters"));
  parameter Real TIME7 = 7 "Time of first data point, sec" annotation(Dialog(tab = "IRRADU1 parameters"));
  parameter Real IRRADIANCE7 = 100 "Irradiance at first data point, W/m2" annotation(Dialog(tab = "IRRADU1 parameters"));
  parameter Real TIME8 = 8 "Time of first data point, sec" annotation(Dialog(tab = "IRRADU1 parameters"));
  parameter Real IRRADIANCE8 = 100 "Irradiance at first data point, W/m2" annotation(Dialog(tab = "IRRADU1 parameters"));
  parameter Real TIME9 = 9 "Time of first data point, sec" annotation(Dialog(tab = "IRRADU1 parameters"));
  parameter Real IRRADIANCE9 = 100 "Irradiance at first data point, W/m2" annotation(Dialog(tab = "IRRADU1 parameters"));
  parameter Real TIME10 = 10 "Time of first data point, sec" annotation(Dialog(tab = "IRRADU1 parameters"));
  parameter Real IRRADIANCE10 = 100 "Irradiance at first data point, W/m2" annotation(Dialog(tab = "IRRADU1 parameters"));
  parameter Real In_Service_Flag = 1 "In Service Flag, 1: model is in-service, 0: model is OFF" annotation(Dialog(tab = "IRRADU1 parameters"));
  parameter Real Positive_sequence = 1 "1: positive sequence, 0: Unbalanced 3-phase" annotation(Dialog(tab = "3-phase network parameters"));
  parameter Real Vbase = 1 "Base Voltage of connected bus, used for 3-phase network" annotation(Dialog(tab = "3-phase network parameters"));
  parameter Real Sbase_network = 1 "Network base power, used for 3-phase network" annotation(Dialog(tab = "3-phase network parameters"));
  OpalRT.Electrical.Auxiliary.BaseConversion machine2net_base_change1(Sb_n = 1, Sb_p = if Positive_sequence == 1 then 1 else Sbase_network * 1e6, Vb_n = 1, Vb_p = if Positive_sequence == 1 then 1 else Vbase) annotation(Placement(visible = true, transformation(origin = {60, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  OpalRT.Electrical.Renewable.PhotoVoltaic.PVGU1 pvgu1(SB = SB, fn = fn, Vt_abs = Vt_abs, Vt_ang = Vt_ang, P_gen = P_gen, Q_gen = Q_gen, TIQCmd = TIQCmd, TIPCmd = TIPCmd, VLVPL1 = VLVPL1, VLVPL2 = VLVPL2, GLVPL = GLVPL, VHVRCR = VHVRCR, CURHVRCR = CURHVRCR, RIp_LVPL = RIp_LVPL, T_LVPL = T_LVPL) annotation(Placement(visible = true, transformation(origin = {20, 0}, extent = {{-15, -15}, {15, 15}}, rotation = 0)));
  OpalRT.Electrical.Renewable.PhotoVoltaic.PVEU1 pveu1(ETERM0 = Vt_abs, Tfv = Tw, Kpv = Kpv, Kiv = Kiv, Kpp = Kpp, Kip = Kip, Kf = Kf, Tf = Tf, QMX = QMX, QMN = QMN, IPMAX = IPMAX, TRV = TRV, dPMX = dPMX, dPMN = dPMN, T_POWER = T_POWER, KQi = KQi, VMINCL = VMINCL, VMAXCL = VMAXCL, KVi = KVi, Tv = Tv, Tp = Tp, ImaxTD = ImaxTD, Iphl = Iphl, Iqhl = Iqhl, Remote_bus = Remote_bus, PFAFLG = PFAFLG, VARFLG = VARFLG, PQFLAG = PQFLAG, PELEC0 = P_gen0, QELEC0 = Q_gen0) annotation(Placement(visible = true, transformation(origin = {-40, 40}, extent = {{-18.75, -18.75}, {18.75, 18.75}}, rotation = 0)));
  Modelica.Blocks.Sources.Constant const(k = 1) annotation(Placement(visible = true, transformation(origin = {-80, 60}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  OpalRT.Electrical.Renewable.PhotoVoltaic.PANELU1 panelu11(PDCMAX200 = PDCMAX200, PDCMAX400 = PDCMAX400, PDCMAX600 = PDCMAX600, PDCMAX800 = PDCMAX800, PDCMAX1000 = PDCMAX1000) annotation(Placement(visible = true, transformation(origin = {-20, -50}, extent = {{-15, -15}, {15, 15}}, rotation = 0)));
  Modelica.Blocks.Math.Gain gain1(k = PMX / SB) annotation(Placement(visible = true, transformation(origin = {10, -50}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  Modelica.Blocks.Math.Gain gain2(k = SB / PMX) annotation(Placement(visible = true, transformation(origin = {-10, -80}, extent = {{5, -5}, {-5, 5}}, rotation = 0)));
  OpalRT.Electrical.Renewable.PhotoVoltaic.IRRADU1 irradu11(TIME1 = TIME1, IRRADIANCE1 = IRRADIANCE1, TIME2 = TIME2, IRRADIANCE2 = IRRADIANCE2, TIME3 = TIME3, IRRADIANCE3 = IRRADIANCE3, TIME4 = TIME4, IRRADIANCE4 = IRRADIANCE4, TIME5 = TIME5, IRRADIANCE5 = IRRADIANCE5, TIME6 = TIME6, IRRADIANCE6 = IRRADIANCE6, TIME7 = TIME7, IRRADIANCE7 = IRRADIANCE7, TIME8 = TIME8, IRRADIANCE8 = IRRADIANCE8, TIME9 = TIME9, IRRADIANCE9 = IRRADIANCE9, TIME10 = TIME10, IRRADIANCE10 = IRRADIANCE10, In_Service_Flag = In_Service_Flag) annotation(Placement(visible = true, transformation(origin = {-70, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  OpalRT.NonElectrical.Connector.PwPin bus0 annotation(Placement(visible = true, transformation(origin = {100, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
protected
  parameter Real P_gen0(fixed = false) "The initial values of P";
  parameter Real Q_gen0(fixed = false) "The initial values of Q";
initial equation
  P_gen0 = P_gen / SB;
  Q_gen0 = Q_gen / SB;
equation
  connect(machine2net_base_change1.p, pvgu1.p) annotation(Line(points = {{50,-46},
          {45.1962,-46},{45.1962,-11.908},{35,-11.908},{35,-12}}));
  connect(machine2net_base_change1.n, bus0) annotation(Line(points = {{70,-46},
          {92.0162,-46},{92.0162,-40},{100,-40}}));
  connect(irradu11.Irad, panelu11.Irad) annotation(Line(points = {{-60,-20},{
          -52.7233,-20},{-52.7233,-37.9085},{-35,-37.9085},{-35,-38}}, color = {0, 0, 127}));
  connect(panelu11.Irad0, irradu11.Irad0) annotation(Line(points = {{-35,-41},{
          -85.4031,-41},{-85.4031,-20.4793},{-80,-20.4793},{-80,-20}}, color = {0, 0, 127}));
  connect(pveu1.WIPCMD, pvgu1.IPCMD) annotation(Line(points = {{-21.25,32.5},{
          -12.4183,32.5},{-12.4183,-2.83224},{5,-2.83224},{5,-3}}, color = {0, 0, 127}));
  connect(gain2.y, panelu11.PDC0) annotation(Line(points = {{-15.5,-80},{
          -42.2658,-80},{-42.2658,-61.6558},{-35,-61.6558},{-35,-62}}, color = {0, 0, 127}));
  connect(pveu1.Pref0, gain2.u) annotation(Line(points = {{-34.375,21.25},{
          -34.6405,21.25},{-34.6405,-23.0937},{26.7974,-23.0937},{26.7974,
          -79.9564},{-3.7037,-79.9564},{-3.7037,-80},{-4,-80}}, color = {0, 0, 127}));
  connect(gain1.y, pveu1.Pref) annotation(Line(points = {{15.5,-50},{18.0828,
          -50},{18.0828,-27.0153},{-41.3943,-27.0153},{-41.3943,20.2614},{
          -41.875,20.2614},{-41.875,21.25}}, color = {0, 0, 127}));
  connect(panelu11.PDC, gain1.u) annotation(Line(points = {{-5,-50},{4.57516,
          -50},{4.57516,-50},{4,-50}}, color = {0, 0, 127}));
  connect(const.y, pveu1.Vmag_REMOTE) annotation(Line(points = {{-74.5, 60}, {-70.0947, 60}, {-70.0947, 47.3613}, {-70.0947, 47.3613}, {-70.0947, 45.1962}, {-58.75, 45.1962}, {-58.75, 45.625}}, color = {0, 0, 127}));
  connect(pvgu1.QELEC, pveu1.QELEC) annotation(Line(points = {{35, -6}, {55.2097, -6}, {55.2097, 96.3464}, {-94.9932, 96.3464}, {-94.9932, 24.0866}, {-59.2693, 24.0866}, {-59.2693, 25}, {-58.75, 25}}, color = {0, 0, 127}));
  connect(pvgu1.PELEC, pveu1.PELEC) annotation(Line(points = {{35, 0}, {49.5264, 0}, {49.5264, 91.475}, {-87.9567, 91.475}, {-87.9567, 35.9946}, {-60.0812, 35.9946}, {-60.0812, 36.25}, {-58.75, 36.25}}, color = {0, 0, 127}));
  connect(pvgu1.VTt, pveu1.ETERM) annotation(Line(points = {{26, 15}, {25.9811, 15}, {25.9811, 75.7781}, {-66.5765, 75.7781}, {-66.5765, 55.4804}, {-59.2693, 55.4804}, {-59.2693, 55}, {-58.75, 55}}, color = {0, 0, 127}));
  connect(pveu1.WIPCMD0, pvgu1.Ipcmd00) annotation(Line(points = {{-32.5, 58.75}, {-31.935, 58.75}, {-31.935, 68.4709}, {19.7564, 68.4709}, {19.7564, 15}, {20, 15}}, color = {0, 0, 127}));
  connect(pvgu1.Iqcmd00, pveu1.WIQCMD0) annotation(Line(points = {{11, 15}, {11, 14.3166}, {11, 65.3759}, {-44.4191, 65.3759}, {-44.4191, 58.75}, {-43.75, 58.75}}, color = {0, 0, 127}));
  connect(pveu1.WIQCMD, pvgu1.IQCMD) annotation(Line(points = {{-21.25, 45.625}, {-6.08485, 45.625}, {-6.08485, 5.35592}, {4.6213, 5.35592}, {4.6213, 6}, {5, 6}}, color = {0, 0, 127}));
  annotation(Diagram(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = true, initialScale = 0.1, grid = {1, 1})), Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = true, initialScale = 0.1, grid = {1, 1}), graphics={ Rectangle(origin = {0.625, 0}, extent = {{-99.6875, 99.6875}, {99.6875, -99.6875}}), Text(origin = {-14.1222, -5.47052}, extent = {{-52.16, 22.1}, {82.9153, 10.6975}}, textString = "PVGU1_PVEU1_PANELU1_IRRADU1")}));
end PVGU1_PVEU1_PANELU1_IRRADU1;
